
OS:Version,
  {63e8e662-432a-404f-816f-62458e9528e8}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Building,
  {a1e3b4d4-4250-4063-9f7d-059c7f6245d8}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {77a6328c-c91f-454f-a279-0fa56475d003}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {a6347daf-4c4c-4367-aca8-15de122a56f8}; !- Handle

OS:Site,
  {1e4dd81e-1462-4c34-9e0b-c0a12e0f868c}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0e7f1715-9019-42b2-907f-b07eb4086e4b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior;                !- Solar Distribution

OS:Sizing:Parameters,
  {efb47678-df4b-4ead-bfde-d4c101f11159}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Timestep,
  {67301b20-73cc-461d-a3df-07f39bb1a348}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {86c629b1-aba1-47d0-a4f6-738a4c534a97}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a510c38f-969d-41cb-a0ea-771cffa081d3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {695dcbd9-d827-4d46-8a0a-7f7e2ceff4f4}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {42975e5e-a3be-420b-b708-265c6577c82c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {3c77ca89-5618-4123-9b9f-150d862f6ecc}, !- Handle
  Tucson-Davis Monthan AFB,               !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722745,                                 !- WMO Number
  32.17,                                  !- Latitude {deg}
  -110.88,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  809,                                    !- Elevation {m}
  C:/Users/admin/master/thermal/resources/weather/USA_AZ_Tucson-Davis-Monthan.AFB.722745_TMY3.epw, !- Url
  C53C368B,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {bbc8de5b-05f1-4fa9-a904-3689ea32d725}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {e5a39d1f-40d8-4846-b6ba-bd0a5279b013}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:Output:Variable,
  {67b04f4f-525d-40f9-8fd5-89bd8de13e2c}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e4a1a44d-18c3-4faa-8105-ff8737ee7d4a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {880a969d-9376-4d6a-b240-dca23aa59b8b}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e122a385-662e-4a81-9f6e-2a589f05d1f5}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a4117f1-c642-4dac-8379-24467a42efd9}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {be7e82cc-cb9e-45cf-bda9-57daaa06458c}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {05c22608-e115-48de-b3b8-520e99a7fa7c}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dd295956-3d6a-40b6-ad19-6c7f0a9e3425}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a41455a8-55e0-4964-98bf-9df78e5fd822}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f1b233bc-eb83-44fa-a0d1-e19864e976e4}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {930910da-c5c3-4b98-82d7-d697cdd45db2}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae5ba92d-58e3-439c-8e0a-d460e96e433a}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5cb21448-0156-4df2-8c0b-1efb6bf80153}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cc4ea266-3723-40f5-bde9-34146a06ed05}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {785b9a6e-c95e-4810-acf5-7be31e5a21d5}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ece919bd-5896-434a-9fe1-9587498e8c73}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8c7c96cb-e0e4-4578-8cd3-abec2176af7a}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8f720771-4cb6-4b06-9cf4-ca783cf093b6}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5cdbf788-c2d6-4bd7-adc4-f43e87e56b99}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d46c1ab-e3ff-42dd-89e7-d16d9dbeeac0}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {254ac526-7b4c-483a-b432-33c06a73fe7c}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a8c83b1c-2184-42ee-a6be-9fa6f54ee279}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {378cfba2-d1e2-4cc5-8efd-921cebba3698}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {79959f3d-bbe1-49d1-b974-c6f4286c2d1a}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2cd68222-6472-426e-b0e9-18fa1d04ec14}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48204885-a23d-46f6-acbc-0a0c4b62e941}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e5bb09b5-a1b3-4bb9-9481-77fe9cbf32d3}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b2b488e-b0b7-4862-ac3d-95df073f4ddb}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {84753cb4-af81-4eaa-b85c-51d1dc8dbdc7}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bd1981d5-1f00-486a-ab11-ddbdd157d51e}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {18fcdfb2-b83f-4af4-8adc-45fd2d463954}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {77e64741-0a49-4850-a69a-fb975abe831c}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4762fe48-262b-43bf-b465-b018d2fdf09f}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d092bef-81d3-4d24-aedb-0f69023e9307}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {78abd66c-5515-4f8a-87bc-31169cffc5bb}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ef8f9b9-ba82-49cc-8f60-249427baa595}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6761de06-2ac5-4a6c-98f0-05192f9fdd5b}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bbd7fda9-e5ea-4981-8fc5-8c71b70b2d04}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5946389-e3e2-4ba4-8bfc-ac1c65823a3e}, !- Handle
  Output Variable 39,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {44ae29ac-f243-4cb9-9424-6847953ada3d}, !- Handle
  Output Variable 40,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ea942d1-0546-4318-98d6-c20e08167322}, !- Handle
  Output Variable 41,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dccdae4f-d2d5-49a6-a6dc-b038e1641364}, !- Handle
  Output Variable 42,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12b751ba-32cb-4d3f-b93c-28ea5c58e67d}, !- Handle
  Output Variable 43,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {08f23b28-2bae-45e0-940e-d23e69bec605}, !- Handle
  Output Variable 44,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {33178f01-dac2-4dfe-abdc-365e45639112}, !- Handle
  Output Variable 45,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {949692d3-83ef-467b-8007-593eca77dcc6}, !- Handle
  Output Variable 46,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dd4f6aac-1fc9-4f54-88b7-599c01bea9af}, !- Handle
  Output Variable 47,                     !- Name
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e4a0e093-bbb3-43b0-b7ca-c2da968148ea}, !- Handle
  Output Variable 48,                     !- Name
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0bb7c0ff-8068-43d3-8b01-d7fe1f5f269d}, !- Handle
  Output Variable 49,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c147ccd8-f10b-4411-8d99-9c9b57c4bf3d}, !- Handle
  Output Variable 50,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7989c00c-bf10-4acd-9008-c5688789d18b}, !- Handle
  Output Variable 51,                     !- Name
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {143be691-6c51-4bfe-9d8f-bbb42eee9875}, !- Handle
  Output Variable 52,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66a07f3f-ec85-42b2-a75d-f22917f8dcd6}, !- Handle
  Output Variable 53,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {aa9473ed-a96b-4c6e-8005-94c95f14843d}, !- Handle
  Output Variable 54,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d9f4e048-e417-4750-8448-df272f6e5b0d}, !- Handle
  Output Variable 55,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f6c6131f-5672-48d2-8510-668cefee2048}, !- Handle
  Output Variable 56,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fccdb84b-cc30-498e-8ee1-7538101fd595}, !- Handle
  Output Variable 57,                     !- Name
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {9ffe92fa-e88f-4415-9893-5f280d73627f}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {2195c91d-9ed7-4517-8174-c54c87fa13c2}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {12b14c98-a080-436f-b660-ff67481722a2}, !- Handle
  Courthouse BLDG_EQUIP_SCH,              !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  {f38d95bb-5bbf-4f5b-867b-dba3f3869992}, !- Default Day Schedule Name
  {2a68b65f-82e7-4290-a234-ad2d80278b92}, !- Summer Design Day Schedule Name
  {b70b604f-ef3c-41dd-8ec3-2ad590d39df9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f38d95bb-5bbf-4f5b-867b-dba3f3869992}, !- Handle
  Courthouse BLDG_EQUIP_SCH_Sat,          !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.238136,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.384143,                               !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480179,                               !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.336125,                               !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107,                               !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.238136;                               !- Value Until Time 6

OS:Schedule:Day,
  {5ace2c63-a839-4366-b7e0-dd2be22e415f}, !- Handle
  Courthouse BLDG_EQUIP_SCH_SmrDsn,       !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4de76736-27fa-4603-b5c9-68d0716bc70f}, !- Handle
  Courthouse BLDG_EQUIP_SCH_WntrDsn,      !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23798eae-2954-492e-b208-5b71c1d512db}, !- Handle
  Courthouse BLDG_EQUIP_SCH_Sun,          !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.238136,                               !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.238136;                               !- Value Until Time 3

OS:Schedule:Day,
  {3649ef55-4263-43e2-9b59-a02730383170}, !- Handle
  Courthouse BLDG_EQUIP_SCH_Wkdy,         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.384143,                               !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864322,                               !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.768286,                               !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864322,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480179,                               !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.384143;                               !- Value Until Time 7

OS:Schedule:Day,
  {2a68b65f-82e7-4290-a234-ad2d80278b92}, !- Handle
  Courthouse BLDG_EQUIP_SCH_SmrDsn 1,     !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b70b604f-ef3c-41dd-8ec3-2ad590d39df9}, !- Handle
  Courthouse BLDG_EQUIP_SCH_WntrDsn 1,    !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {694445b3-4da3-4509-abd7-868672a08b8a}, !- Handle
  Schedule Rule 1,                        !- Name
  {12b14c98-a080-436f-b660-ff67481722a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bb1938f-bc66-4503-8e93-b824508cf501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb1938f-bc66-4503-8e93-b824508cf501}, !- Handle
  Schedule Day 1,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.238136,                               !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.238136;                               !- Value Until Time 3

OS:Schedule:Rule,
  {de03be82-2476-46fc-b149-3b57fd9f20a1}, !- Handle
  Schedule Rule 2,                        !- Name
  {12b14c98-a080-436f-b660-ff67481722a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65d9f85f-c685-47be-9b6d-15bfc51f3017}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d9f85f-c685-47be-9b6d-15bfc51f3017}, !- Handle
  Schedule Day 2,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.384143,                               !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864322,                               !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.768286,                               !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864322,                               !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480179,                               !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.384143;                               !- Value Until Time 7

OS:Schedule:Ruleset,
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Handle
  Generic Office Infiltration,            !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  {7c4dddf3-7291-4297-b186-de8d40e19351}, !- Default Day Schedule Name
  {1d87450c-3fc8-4deb-b7af-676b822bfa33}, !- Summer Design Day Schedule Name
  {09f9690a-3685-4849-83ad-454311620294}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c4dddf3-7291-4297-b186-de8d40e19351}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b8c6b96-28c1-416d-ac31-c784b105c23d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aeff9c97-ba80-469f-9201-420731a35075}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {729ea152-1a2d-49a1-b5de-eee7374db0d8}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a86f4d19-8f07-42bf-919f-44f41915a914}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d87450c-3fc8-4deb-b7af-676b822bfa33}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09f9690a-3685-4849-83ad-454311620294}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {292af7db-ffc5-419c-b482-db2c28fef102}, !- Handle
  Schedule Rule 3,                        !- Name
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9e79bde-9ff1-4551-bb9b-cdfc56ef8210}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9e79bde-9ff1-4551-bb9b-cdfc56ef8210}, !- Handle
  Schedule Day 3,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3e112a7-d0d9-432e-bf58-8b57c4a69382}, !- Handle
  Schedule Rule 4,                        !- Name
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e073620b-bd3b-452f-b59b-58081ce206dc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e073620b-bd3b-452f-b59b-58081ce206dc}, !- Handle
  Schedule Day 4,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3ba2dc09-d295-43ac-b6c8-4ebe1b9e97b6}, !- Handle
  Courthouse GENERAL_LIGHT_SCH,           !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  {cf39c88b-99e4-4c21-97ab-af8d4d95c994}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {83fa9cb0-2492-4e65-ba2f-6f557ab53ac2}; !- Holiday Schedule Name

OS:Schedule:Day,
  {cf39c88b-99e4-4c21-97ab-af8d4d95c994}, !- Handle
  Courthouse GENERAL_LIGHT_SCH_Sat|Sun,   !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ff2c0a2b-2be4-4d3e-9c73-1640c063752a}, !- Handle
  Courthouse GENERAL_LIGHT_SCH_Hol,       !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7b7a508c-ed2f-4ffa-bcf5-4c32ae10f7c1}, !- Handle
  Courthouse GENERAL_LIGHT_SCH_Wkdy,      !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {83fa9cb0-2492-4e65-ba2f-6f557ab53ac2}, !- Handle
  Courthouse GENERAL_LIGHT_SCH_Hol 1,     !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6c0c84a3-d02a-4ecc-a6e9-3c830cad1c0c}, !- Handle
  Schedule Rule 5,                        !- Name
  {3ba2dc09-d295-43ac-b6c8-4ebe1b9e97b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c95e9ae-7b36-46c6-9af3-6a5c176dcfc8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c95e9ae-7b36-46c6-9af3-6a5c176dcfc8}, !- Handle
  Schedule Day 5,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {5483dbc4-ac92-4fc6-966a-5004a80fa597}, !- Handle
  Courthouse_INFIL_SCH,                   !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  {c38a98a3-3464-479f-b817-b303797d6cb7}, !- Default Day Schedule Name
  {0db3f050-e005-4995-a735-96d98558e788}, !- Summer Design Day Schedule Name
  {914fd89c-9264-4cf4-b420-0a73b2ff01b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c38a98a3-3464-479f-b817-b303797d6cb7}, !- Handle
  Courthouse_INFIL_SCH_Default,           !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d25bf1a1-f4ae-496e-a79e-e4d7e981262f}, !- Handle
  Courthouse_INFIL_SCH_SmrDsn,            !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {170e4c03-0ca7-491d-8430-d2784ef51c24}, !- Handle
  Courthouse_INFIL_SCH_WntrDsn,           !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9283466-77b9-4759-9c1b-961c572cbd84}, !- Handle
  Courthouse_INFIL_SCH_Wkdy,              !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7068b092-c83d-418f-b976-1b0f5ebd1be0}, !- Handle
  Courthouse_INFIL_SCH_Sat,               !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0db3f050-e005-4995-a735-96d98558e788}, !- Handle
  Courthouse_INFIL_SCH_SmrDsn 1,          !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {914fd89c-9264-4cf4-b420-0a73b2ff01b0}, !- Handle
  Courthouse_INFIL_SCH_WntrDsn 1,         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6ba5e3f-d50a-473e-9ad4-ad8d77b7eae6}, !- Handle
  Schedule Rule 6,                        !- Name
  {5483dbc4-ac92-4fc6-966a-5004a80fa597}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1643b02d-90d0-49fa-9854-d27cd09f525f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1643b02d-90d0-49fa-9854-d27cd09f525f}, !- Handle
  Schedule Day 6,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49eab7a0-0e66-4d2e-afc8-4035fa3ea9ca}, !- Handle
  Schedule Rule 7,                        !- Name
  {5483dbc4-ac92-4fc6-966a-5004a80fa597}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5da92de5-58da-4702-b944-8f1780f86208}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5da92de5-58da-4702-b944-8f1780f86208}, !- Handle
  Schedule Day 7,                         !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Handle
  Courthouse HTGSETP,                     !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  {aa3f8693-7314-4c49-a9b7-36a5441b5381}, !- Default Day Schedule Name
  {a7f1155f-d134-41b9-8359-e00dad22237c}, !- Summer Design Day Schedule Name
  {2ed98067-f95a-4261-a008-1f445afa95f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa3f8693-7314-4c49-a9b7-36a5441b5381}, !- Handle
  Courthouse HTGSETP_Default,             !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0cbe2be0-526c-45a4-ab5d-e54cf1beb957}, !- Handle
  Courthouse HTGSETP_SmrDsn,              !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5bd9c24c-dd80-49fa-abc6-748943f12292}, !- Handle
  Courthouse HTGSETP_WntrDsn,             !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ebe4ddd7-5b6f-4c9b-b02f-15dd67c72100}, !- Handle
  Courthouse HTGSETP_Sun,                 !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a7f1155f-d134-41b9-8359-e00dad22237c}, !- Handle
  Courthouse HTGSETP_SmrDsn 1,            !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2ed98067-f95a-4261-a008-1f445afa95f8}, !- Handle
  Courthouse HTGSETP_WntrDsn 1,           !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4449ad1e-31cf-450c-8b61-11d9965545be}, !- Handle
  Schedule Rule 8,                        !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a0a5c2-9c0d-4f0f-a029-82839240a933}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a0a5c2-9c0d-4f0f-a029-82839240a933}, !- Handle
  Schedule Day 8,                         !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1128c272-29f0-4c54-97e4-5cafa70530f7}, !- Handle
  Courthouse CLGSETP,                     !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  {4d73d904-52bf-4f5b-93bf-83d8c3659634}, !- Default Day Schedule Name
  {8d4a29b5-8dfb-4946-a3cb-083057ddb32f}, !- Summer Design Day Schedule Name
  {e8cb0eca-d3b3-47c0-814e-73a39719e301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d73d904-52bf-4f5b-93bf-83d8c3659634}, !- Handle
  Courthouse CLGSETP_Default,             !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d780fb0c-bebd-443d-8fc6-2beba93ecceb}, !- Handle
  Courthouse CLGSETP_SmrDsn,              !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bb852a0c-b4da-4c25-a478-7a451649da34}, !- Handle
  Courthouse CLGSETP_WntrDsn,             !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {670cf6bd-919f-4991-a5f5-7d13db32b011}, !- Handle
  Courthouse CLGSETP_Sat,                 !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7670960a-2fc9-49fb-bdbf-6531c858c9ca}, !- Handle
  Courthouse CLGSETP_Sun,                 !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8d4a29b5-8dfb-4946-a3cb-083057ddb32f}, !- Handle
  Courthouse CLGSETP_SmrDsn 1,            !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e8cb0eca-d3b3-47c0-814e-73a39719e301}, !- Handle
  Courthouse CLGSETP_WntrDsn 1,           !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {862dc435-3866-4444-bba4-3eee7f0dcbba}, !- Handle
  Schedule Rule 9,                        !- Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3632f5d6-c41a-4c41-9cef-87c5e382f7d1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3632f5d6-c41a-4c41-9cef-87c5e382f7d1}, !- Handle
  Schedule Day 9,                         !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9ca062e9-d703-401b-95b9-4f8222e1f21b}, !- Handle
  Schedule Rule 10,                       !- Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5731a24d-8117-43f4-a703-82c7d042d8e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5731a24d-8117-43f4-a703-82c7d042d8e1}, !- Handle
  Schedule Day 10,                        !- Name
  {449d0241-6d40-4a9b-bb84-0c607fc094f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Material,
  {63a71078-e1fc-4018-98b9-1d774667b910}, !- Handle
  Roof Membrane - Highly,                 !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1211.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {fdc975a3-730d-4c27-afa9-d355d636e420}, !- Handle
  {63a71078-e1fc-4018-98b9-1d774667b910}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Roof Membrane - Highly;                 !- Feature Value 1

OS:Material,
  {24b320c8-a3d7-47e6-8ac6-f2031dcad72c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {14f7c4a4-38cd-4842-85fe-d14c5ee44def}, !- Handle
  {24b320c8-a3d7-47e6-8ac6-f2031dcad72c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  G01 13mm gypsum board;                  !- Feature Value 1

OS:Material,
  {08221443-fa44-4b4a-aacc-fcd94846670b}, !- Handle
  F08 Metal Surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {44a5dfea-2190-4b14-a9f7-6bb575f4c4b7}, !- Handle
  {08221443-fa44-4b4a-aacc-fcd94846670b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  F08 Metal Surface;                      !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6db01bdc-4b38-4c2b-8f37-f7935b4fccb0}, !- Handle
  U 0.54 SHGC 0.25 Simple Glazing,        !- Name
  3.06612,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Material,
  {9ecd3733-4776-4058-9d6b-f1ebf57b603b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {eddcbd18-2861-44e2-b816-1d2ca82ef762}, !- Handle
  {9ecd3733-4776-4058-9d6b-f1ebf57b603b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  25mm Stucco;                            !- Feature Value 1

OS:Material,
  {4a93fc50-0971-466a-a286-606310efae44}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057633,                               !- Conductivity {W/m-K}
  288.332341,                             !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:AdditionalProperties,
  {921e5d38-11f2-4f23-903a-145ede92c45c}, !- Handle
  {4a93fc50-0971-466a-a286-606310efae44}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Acoustic Tile - 1/2 in.;                !- Feature Value 1

OS:Material:NoMass,
  {56fa17af-dd17-4255-8a30-6c08494b924b}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828,                               !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {cef9caf3-a5a4-481c-a806-00a4fc510bad}, !- Handle
  {56fa17af-dd17-4255-8a30-6c08494b924b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulation R-9.73;              !- Feature Value 1

OS:Material,
  {464a20ae-8dd7-462e-a974-8ce971a6c7e1}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {56a5fffb-b488-4537-b56e-9666122b1dc9}, !- Handle
  {464a20ae-8dd7-462e-a974-8ce971a6c7e1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Std Wood 6inch;                         !- Feature Value 1

OS:Material,
  {77f3c240-339e-462b-b9fe-03b66c5df156}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d51c8da6-b546-4750-95ec-06a5c5892c69}, !- Handle
  100mm Normalweight Concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {2c45135a-936f-4441-9c01-97f1aab8a700}, !- Handle
  {d51c8da6-b546-4750-95ec-06a5c5892c69}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  100mm Normalweight Concrete floor;      !- Feature Value 1

OS:Material:NoMass,
  {cdeb629e-cb79-4fa6-81a7-96591f434541}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262,                               !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {80fc7bca-609c-4f64-996e-ea79c08a3fe5}, !- Handle
  {cdeb629e-cb79-4fa6-81a7-96591f434541}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulation R-1.85;              !- Feature Value 1

OS:Material:NoMass,
  {ff621b6b-8a05-4f0f-aeff-e29bf1a5fb96}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {3b8ad97e-95b7-4c5a-85da-655587578126}, !- Handle
  {ff621b6b-8a05-4f0f-aeff-e29bf1a5fb96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulation R-6.78;              !- Feature Value 1

OS:Material:NoMass,
  {4e2e05d7-e0df-4bca-8053-687a8ee3e774}, !- Handle
  CP02 Carpet Pad,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {1d0828f0-e517-423e-9e3d-495bfbd3a733}, !- Handle
  {4e2e05d7-e0df-4bca-8053-687a8ee3e774}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CP02 Carpet Pad;                        !- Feature Value 1

OS:Material:NoMass,
  {fcccec4e-8836-48c1-8682-1fbeda4355d3}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.318887,                               !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {260a93b0-a27c-4e59-93c9-901168ff4ad1}, !- Handle
  {fcccec4e-8836-48c1-8682-1fbeda4355d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulation R-24.52;             !- Feature Value 1

OS:Material,
  {1f9c9e91-da5a-4563-8e62-19b824fa39f2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {c9166b54-1a6b-4906-828c-511a30f50ce4}, !- Handle
  {1f9c9e91-da5a-4563-8e62-19b824fa39f2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Metal Roof Surface;                     !- Feature Value 1

OS:Material,
  {029921d2-354b-4bc1-83f2-81c96386b7f5}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {7a516ea7-08e2-4c5b-bd7d-1252477fd7e8}, !- Handle
  {029921d2-354b-4bc1-83f2-81c96386b7f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5/8 in. Gypsum Board;                   !- Feature Value 1

OS:Material,
  {7572fc8c-2dd0-4d9e-a036-a6aef220e933}, !- Handle
  4in. Normalweight Concrete,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {91ab7f43-371f-43f9-9bfd-61a8a2197f07}, !- Handle
  {7572fc8c-2dd0-4d9e-a036-a6aef220e933}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4in. Normalweight Concrete;             !- Feature Value 1

OS:Material:NoMass,
  {01865958-775f-4c83-b913-73fbb8122c7a}, !- Handle
  Typical Carpet pad,                     !- Name
  Smooth,                                 !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {ef4ccb1f-d592-4da5-a4eb-eb65c7b487e8}, !- Handle
  {01865958-775f-4c83-b913-73fbb8122c7a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Carpet pad;                     !- Feature Value 1

OS:Material,
  {d018ffe0-f036-4664-aa9c-580606595163}, !- Handle
  8in. Normalweight Concrete,             !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {10ea2d02-c4e5-4253-bcaa-9891138881e1}, !- Handle
  {d018ffe0-f036-4664-aa9c-580606595163}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8in. Normalweight Concrete;             !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2ac16e32-c25a-4808-a81f-9ef84ddc47ce}, !- Handle
  WindowMaterial_8812cbd9,                !- Name
  3.066262,                               !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Material:NoMass,
  {e42b23f1-75b4-4993-b4b1-7b3b28053a12}, !- Handle
  Typical Insulation-R3,                  !- Name
  MediumSmooth,                           !- Roughness
  0.528330551429654,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4475b598-c56b-499c-9eb5-f011536942d5}, !- Handle
  Typical Insulated Steel Frame,          !- Name
  ,                                       !- Surface Rendering Name
  {9ecd3733-4776-4058-9d6b-f1ebf57b603b}, !- Layer 1
  {029921d2-354b-4bc1-83f2-81c96386b7f5}, !- Layer 2
  {56fa17af-dd17-4255-8a30-6c08494b924b}, !- Layer 3
  {029921d2-354b-4bc1-83f2-81c96386b7f5}; !- Layer 4

OS:AdditionalProperties,
  {49f79640-fe48-4bbc-ae7a-1dec5f9c50cd}, !- Handle
  {4475b598-c56b-499c-9eb5-f011536942d5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulated Steel Frame;          !- Feature Value 1

OS:Construction,
  {9e5911bb-5906-498d-8b21-259d652fa56d}, !- Handle
  Plenum Acoustic Tile,                   !- Name
  ,                                       !- Surface Rendering Name
  {4a93fc50-0971-466a-a286-606310efae44}; !- Layer 1

OS:AdditionalProperties,
  {c69a7958-b7a8-4dbb-8503-0c8d04b090a9}, !- Handle
  {9e5911bb-5906-498d-8b21-259d652fa56d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Plenum Acoustic Tile;                   !- Feature Value 1

OS:Construction,
  {2aa939e6-541a-4a95-a6c7-f00a35694b6e}, !- Handle
  U 0.54 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {2ac16e32-c25a-4808-a81f-9ef84ddc47ce}; !- Layer 1

OS:AdditionalProperties,
  {6cb6daca-3752-4835-a43a-aad909d028a5}, !- Handle
  {2aa939e6-541a-4a95-a6c7-f00a35694b6e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  U 0.54 SHGC 0.25 Simple Glazing;        !- Feature Value 1

OS:Construction,
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Handle
  U 0.54 SHGC 0.25 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {6db01bdc-4b38-4c2b-8f37-f7935b4fccb0}; !- Layer 1

OS:Construction,
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {464a20ae-8dd7-462e-a974-8ce971a6c7e1}; !- Layer 1

OS:AdditionalProperties,
  {ee474f76-d571-4962-8561-d1c95135ec2c}, !- Handle
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InteriorFurnishings;                    !- Feature Value 1

OS:Construction,
  {1df8ef94-e257-4fc2-9a14-1027df74f1fa}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {24b320c8-a3d7-47e6-8ac6-f2031dcad72c}, !- Layer 1
  {24b320c8-a3d7-47e6-8ac6-f2031dcad72c}; !- Layer 2

OS:AdditionalProperties,
  {b1d2699f-ccf0-48a2-b5d1-21dcca822f03}, !- Handle
  {1df8ef94-e257-4fc2-9a14-1027df74f1fa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Interior Wall;                  !- Feature Value 1

OS:Construction,
  {36fefc15-7a3f-4259-adea-668e897581fe}, !- Handle
  Typical Insulated Carpeted 8in,         !- Name
  ,                                       !- Surface Rendering Name
  {d018ffe0-f036-4664-aa9c-580606595163}, !- Layer 1
  {01865958-775f-4c83-b913-73fbb8122c7a}; !- Layer 2

OS:AdditionalProperties,
  {0084003f-a27f-42dd-8f97-24f3f268be04}, !- Handle
  {36fefc15-7a3f-4259-adea-668e897581fe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulated Carpeted 8in;         !- Feature Value 1

OS:Construction,
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Handle
  Typical Insulated Metal Door-R3,        !- Name
  ,                                       !- Surface Rendering Name
  {08221443-fa44-4b4a-aacc-fcd94846670b}, !- Layer 1
  {e42b23f1-75b4-4993-b4b1-7b3b28053a12}; !- Layer 2

OS:Construction,
  {3f271fc6-12ed-48d4-bba7-bf2283446718}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {08221443-fa44-4b4a-aacc-fcd94846670b}, !- Layer 1
  {cdeb629e-cb79-4fa6-81a7-96591f434541}; !- Layer 2

OS:AdditionalProperties,
  {7a049937-a972-4b5d-b73d-1bbab57a0e8c}, !- Handle
  {3f271fc6-12ed-48d4-bba7-bf2283446718}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulated Metal Door;           !- Feature Value 1

OS:Construction,
  {a9989799-8890-450f-b0a0-de342ea10439}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4e2e05d7-e0df-4bca-8053-687a8ee3e774}, !- Layer 1
  {d51c8da6-b546-4750-95ec-06a5c5892c69}; !- Layer 2

OS:AdditionalProperties,
  {f60b3218-bcb3-4a66-8e08-dbc799ccde22}, !- Handle
  {a9989799-8890-450f-b0a0-de342ea10439}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Interior Floor;                 !- Feature Value 1

OS:Construction,
  {27fd217a-b058-4d2e-abe3-56eaab67da5f}, !- Handle
  Typical IEAD Roof - Highly reflective,  !- Name
  ,                                       !- Surface Rendering Name
  {63a71078-e1fc-4018-98b9-1d774667b910}, !- Layer 1
  {fcccec4e-8836-48c1-8682-1fbeda4355d3}, !- Layer 2
  {1f9c9e91-da5a-4563-8e62-19b824fa39f2}; !- Layer 3

OS:AdditionalProperties,
  {cabbf343-01d8-4868-9031-4e42e3dcd563}, !- Handle
  {27fd217a-b058-4d2e-abe3-56eaab67da5f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical IEAD Roof - Highly reflective;  !- Feature Value 1

OS:Construction,
  {15c73108-085e-48f6-ae8b-2a3b5d5ee9e6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d51c8da6-b546-4750-95ec-06a5c5892c69}, !- Layer 1
  {4e2e05d7-e0df-4bca-8053-687a8ee3e774}; !- Layer 2

OS:AdditionalProperties,
  {466f2d73-498b-429c-a0f4-2a61b55a68fb}, !- Handle
  {15c73108-085e-48f6-ae8b-2a3b5d5ee9e6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Interior Ceiling;               !- Feature Value 1

OS:Construction,
  {59e9bfc0-7966-4df2-b2d2-5cdf8033713a}, !- Handle
  Typical Insulated Exterior Mass,        !- Name
  ,                                       !- Surface Rendering Name
  {ff621b6b-8a05-4f0f-aeff-e29bf1a5fb96}, !- Layer 1
  {7572fc8c-2dd0-4d9e-a036-a6aef220e933}, !- Layer 2
  {01865958-775f-4c83-b913-73fbb8122c7a}; !- Layer 3

OS:AdditionalProperties,
  {ebde5820-d099-4bfa-9cc1-4c0ab53b7e5c}, !- Handle
  {59e9bfc0-7966-4df2-b2d2-5cdf8033713a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Typical Insulated Exterior Mass;        !- Feature Value 1

OS:DefaultConstructionSet,
  {8216c322-e820-4f55-84f8-4f7c75c9a3da}, !- Handle
  90.1-2016 - MedOffice - Plenum - ASHRAE 169-2013-2B, !- Name
  {4cde7798-a79b-4130-a86e-ea0f6e65415a}, !- Default Exterior Surface Constructions Name
  {9ba89d59-fc3a-483e-b069-82ddae141104}, !- Default Interior Surface Constructions Name
  {ce0ffcd8-f7da-4742-804c-68852a888977}, !- Default Ground Contact Surface Constructions Name
  {ce1178d1-bdb0-449f-9e7b-5006f36261df}, !- Default Exterior SubSurface Constructions Name
  {1b99ac36-522e-43a6-ad01-93c103bfb303}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9ba89d59-fc3a-483e-b069-82ddae141104}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9e5911bb-5906-498d-8b21-259d652fa56d}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {15c73108-085e-48f6-ae8b-2a3b5d5ee9e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cde7798-a79b-4130-a86e-ea0f6e65415a}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce0ffcd8-f7da-4742-804c-68852a888977}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1b99ac36-522e-43a6-ad01-93c103bfb303}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce1178d1-bdb0-449f-9e7b-5006f36261df}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Handle
  ConstructionSet_a7a5c072,               !- Name
  {1efcf44d-91f9-4436-8c8b-02f01a7f7e7b}, !- Default Exterior Surface Constructions Name
  {e4571460-ebc0-44de-9e7b-9e5e1514156c}, !- Default Interior Surface Constructions Name
  {d3233a2a-817d-47aa-a9b0-bacc5160711a}, !- Default Ground Contact Surface Constructions Name
  {a624e545-5890-4656-8375-ec90c262fd43}, !- Default Exterior SubSurface Constructions Name
  {5a863bd3-81af-4500-84da-38963e509c7f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {1df8ef94-e257-4fc2-9a14-1027df74f1fa}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e4571460-ebc0-44de-9e7b-9e5e1514156c}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a9989799-8890-450f-b0a0-de342ea10439}, !- Floor Construction Name
  {1df8ef94-e257-4fc2-9a14-1027df74f1fa}, !- Wall Construction Name
  {9e5911bb-5906-498d-8b21-259d652fa56d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1efcf44d-91f9-4436-8c8b-02f01a7f7e7b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {59e9bfc0-7966-4df2-b2d2-5cdf8033713a}, !- Floor Construction Name
  {4475b598-c56b-499c-9eb5-f011536942d5}, !- Wall Construction Name
  {27fd217a-b058-4d2e-abe3-56eaab67da5f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d3233a2a-817d-47aa-a9b0-bacc5160711a}, !- Handle
  Default Surface Constructions 6,        !- Name
  {36fefc15-7a3f-4259-adea-668e897581fe}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a863bd3-81af-4500-84da-38963e509c7f}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a624e545-5890-4656-8375-ec90c262fd43}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {2aa939e6-541a-4a95-a6c7-f00a35694b6e}, !- Fixed Window Construction Name
  {2aa939e6-541a-4a95-a6c7-f00a35694b6e}, !- Operable Window Construction Name
  {3f271fc6-12ed-48d4-bba7-bf2283446718}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Handle
  custom_prototype_ideal_prog_core,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {783dce6c-04f2-4b53-9426-bae13081b5af}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {26d1f5a4-c9c2-4a6c-97cd-0787de8234cb}, !- Handle
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  custom_prototype_ideal_prog_core;       !- Feature Value 1

OS:Lights:Definition,
  {8fb10985-5832-40c4-a7b8-2fb9a9c50095}, !- Handle
  2016::Courthouse::Corridor_Lighting,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.104174,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c63e939b-64c1-41b5-b13b-1a32edc8f7e3}, !- Handle
  2016::Courthouse::Corridor_Lighting,    !- Name
  {8fb10985-5832-40c4-a7b8-2fb9a9c50095}, !- Lights Definition Name
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Space or SpaceType Name
  {3ba2dc09-d295-43ac-b6c8-4ebe1b9e97b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd1a1ee7-911e-45fe-8d8c-50c7f6b85352}, !- Handle
  2016::Courthouse::Corridor_Electric,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.722224,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0f9ad1a-eda3-492d-a50e-3187a9d0c577}, !- Handle
  2016::Courthouse::Corridor_Electric,    !- Name
  {cd1a1ee7-911e-45fe-8d8c-50c7f6b85352}, !- Electric Equipment Definition Name
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Space or SpaceType Name
  {12b14c98-a080-436f-b660-ff67481722a2}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {783dce6c-04f2-4b53-9426-bae13081b5af}, !- Handle
  2016::Courthouse::Corridor_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Handle
  custom_prototype_ideal_prog_perimeterRms, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {02b6c527-fbe8-409c-b9a0-9de881bd0427}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {83294f17-f9d7-4e9f-b193-d50252921551}, !- Handle
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  custom_prototype_ideal_prog_perimeterRms; !- Feature Value 1

OS:Lights:Definition,
  {d980c431-8018-4b38-8ace-ce8530cfc76e}, !- Handle
  2016::Courthouse::Corridor_Lighting 1,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.104174,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0a2ff1bc-f969-4c3f-ab5c-6da5331bd160}, !- Handle
  2016::Courthouse::Corridor_Lighting 2,  !- Name
  {d980c431-8018-4b38-8ace-ce8530cfc76e}, !- Lights Definition Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space or SpaceType Name
  {3ba2dc09-d295-43ac-b6c8-4ebe1b9e97b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {512e21c3-2ce5-492c-a435-11845d025cab}, !- Handle
  2016::Courthouse::Corridor_Electric 1,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.722224,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7d68e5a0-1481-4f87-8090-96d393a4bf3c}, !- Handle
  2016::Courthouse::Corridor_Electric 2,  !- Name
  {512e21c3-2ce5-492c-a435-11845d025cab}, !- Electric Equipment Definition Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space or SpaceType Name
  {12b14c98-a080-436f-b660-ff67481722a2}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2fd2ff74-ceac-467f-8ef4-d6ebc82e66fe}, !- Handle
  2016::Courthouse::Corridor_Infiltration, !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space or SpaceType Name
  {5483dbc4-ac92-4fc6-966a-5004a80fa597}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {02b6c527-fbe8-409c-b9a0-9de881bd0427}, !- Handle
  2016::Courthouse::Corridor_Ventilation 1, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {dc441270-1b44-4331-b460-0b0a96b5e1ac}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {8376b8f2-f8a6-4dfb-b4a1-3b613b0b31f4}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {c632c42c-af19-4ca3-a5a5-8ccf743f13f6}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {5669bbd9-d21c-4929-932c-5fbbb9220181}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {6db38381-4bd3-4e3d-bd43-35d08e154551}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {da756394-e99a-486f-82c7-b68a3a9ab425}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {a983e516-5125-40ee-82a7-955cccca52f7}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {52d750c0-0c12-49fd-9780-48e84e9e89f8}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fcf021ce-39f0-415f-81c8-2a1321346bd1}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {5abd606a-b87f-4a37-8baa-4c4d4a4c915f}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {dc32f1c0-cb31-4095-85a5-84450eda76af}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {82739540-29fb-48a6-b13e-20b276114e54}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3154f06e-bc07-4bd7-a684-2b1cc0a21b52}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {bcd449d8-f25f-4beb-b6d1-8407ba67b208}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d2727bfa-ddc7-427c-994e-d9d2e3462ef9}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c632c42c-af19-4ca3-a5a5-8ccf743f13f6}; !- Layer 1

OS:Construction,
  {0026017e-beba-458b-bec3-90c2e6080dec}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {bcd449d8-f25f-4beb-b6d1-8407ba67b208}; !- Layer 1

OS:Construction,
  {f0029c10-2949-4b3f-b9c9-647b62acc82d}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {3d6e0585-4f01-41d3-8c0e-4f77bf322fbc}; !- Layer 1

OS:Material,
  {3d6e0585-4f01-41d3-8c0e-4f77bf322fbc}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {34b60b80-e330-4e26-a2f1-b2db5ba45528}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {e6f6ac98-7e77-4e6a-bdf5-df237e5cc570}; !- Layer 1

OS:Material,
  {e6f6ac98-7e77-4e6a-bdf5-df237e5cc570}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {25c96c1e-a9d6-4d11-bb4d-06f7defb9e4d}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {82739540-29fb-48a6-b13e-20b276114e54}, !- Layer 1
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Layer 2
  {8376b8f2-f8a6-4dfb-b4a1-3b613b0b31f4}; !- Layer 3

OS:Construction,
  {3937e450-a554-45d1-8faf-4aa945059a43}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a983e516-5125-40ee-82a7-955cccca52f7}, !- Layer 1
  {52d750c0-0c12-49fd-9780-48e84e9e89f8}, !- Layer 2
  {a983e516-5125-40ee-82a7-955cccca52f7}; !- Layer 3

OS:Construction,
  {161ee2b2-2e3d-4d55-8b8e-3c0e753bc563}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {dc32f1c0-cb31-4095-85a5-84450eda76af}, !- Layer 1
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Layer 2
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 3
  {82739540-29fb-48a6-b13e-20b276114e54}; !- Layer 4

OS:Construction,
  {55cfb0d6-4a98-47b4-8f9b-5462d3092e67}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8376b8f2-f8a6-4dfb-b4a1-3b613b0b31f4}, !- Layer 1
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Layer 2
  {82739540-29fb-48a6-b13e-20b276114e54}; !- Layer 3

OS:Construction,
  {ceb39ee1-3e5c-4d65-8a89-05bddaf7358b}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 1
  {5669bbd9-d21c-4929-932c-5fbbb9220181}; !- Layer 2

OS:Construction,
  {843e2f53-dbd5-4743-94ae-61365730ab12}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {dc441270-1b44-4331-b460-0b0a96b5e1ac}, !- Layer 1
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 2
  {82739540-29fb-48a6-b13e-20b276114e54}, !- Layer 3
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Layer 4
  {8376b8f2-f8a6-4dfb-b4a1-3b613b0b31f4}; !- Layer 5

OS:Construction,
  {e2d04ba8-187b-4a26-93fb-61daef565c1d}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {fcf021ce-39f0-415f-81c8-2a1321346bd1}, !- Layer 1
  {82739540-29fb-48a6-b13e-20b276114e54}, !- Layer 2
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 3
  {52d750c0-0c12-49fd-9780-48e84e9e89f8}, !- Layer 4
  {a983e516-5125-40ee-82a7-955cccca52f7}; !- Layer 5

OS:Construction,
  {eb90862b-cd2f-4eb8-bdc2-360c209c2a63}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 1
  {5669bbd9-d21c-4929-932c-5fbbb9220181}, !- Layer 2
  {52d750c0-0c12-49fd-9780-48e84e9e89f8}, !- Layer 3
  {a983e516-5125-40ee-82a7-955cccca52f7}; !- Layer 4

OS:Construction:AirBoundary,
  {1cefbd6f-dd7f-4938-9a82-b923568358e6}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {6d6025f6-17cc-468d-9657-53f6369d7fab}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {cb56b320-9484-4897-b62e-cbada2f7ad90}, !- Layer 1
  {5669bbd9-d21c-4929-932c-5fbbb9220181}, !- Layer 2
  {a267dc5c-e6f4-4b34-88f5-dc6253d24ff0}, !- Layer 3
  {8376b8f2-f8a6-4dfb-b4a1-3b613b0b31f4}; !- Layer 4

OS:Construction,
  {e1a99cf9-80e8-4595-ada2-1f01deb30c13}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {5abd606a-b87f-4a37-8baa-4c4d4a4c915f}, !- Layer 1
  {6db38381-4bd3-4e3d-bd43-35d08e154551}, !- Layer 2
  {bcd449d8-f25f-4beb-b6d1-8407ba67b208}; !- Layer 3

OS:Construction,
  {4b9a8b0c-6662-4b50-9d08-911eb5533322}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {dc32f1c0-cb31-4095-85a5-84450eda76af}, !- Layer 1
  {3154f06e-bc07-4bd7-a684-2b1cc0a21b52}, !- Layer 2
  {dc32f1c0-cb31-4095-85a5-84450eda76af}; !- Layer 3

OS:DefaultConstructionSet,
  {77a6328c-c91f-454f-a279-0fa56475d003}, !- Handle
  Default Generic Construction Set,       !- Name
  {a9327287-0611-4d7b-9f24-512a73b3cdf5}, !- Default Exterior Surface Constructions Name
  {bf2c056a-845d-415b-9173-eb89cff67a5d}, !- Default Interior Surface Constructions Name
  {70c0da71-fb6f-4fc8-84f4-941f64ceed39}, !- Default Ground Contact Surface Constructions Name
  {2f489b56-47aa-45b5-bcca-ca1a671a1c39}, !- Default Exterior SubSurface Constructions Name
  {68feab45-2834-4067-a314-aef8429453a8}, !- Default Interior SubSurface Constructions Name
  {1cefbd6f-dd7f-4938-9a82-b923568358e6}, !- Interior Partition Construction Name
  {f0029c10-2949-4b3f-b9c9-647b62acc82d}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {3937e450-a554-45d1-8faf-4aa945059a43}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bf2c056a-845d-415b-9173-eb89cff67a5d}, !- Handle
  Default Surface Constructions 7,        !- Name
  {55cfb0d6-4a98-47b4-8f9b-5462d3092e67}, !- Floor Construction Name
  {3937e450-a554-45d1-8faf-4aa945059a43}, !- Wall Construction Name
  {25c96c1e-a9d6-4d11-bb4d-06f7defb9e4d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9327287-0611-4d7b-9f24-512a73b3cdf5}, !- Handle
  Default Surface Constructions 8,        !- Name
  {161ee2b2-2e3d-4d55-8b8e-3c0e753bc563}, !- Floor Construction Name
  {e2d04ba8-187b-4a26-93fb-61daef565c1d}, !- Wall Construction Name
  {843e2f53-dbd5-4743-94ae-61365730ab12}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70c0da71-fb6f-4fc8-84f4-941f64ceed39}, !- Handle
  Default Surface Constructions 9,        !- Name
  {ceb39ee1-3e5c-4d65-8a89-05bddaf7358b}, !- Floor Construction Name
  {eb90862b-cd2f-4eb8-bdc2-360c209c2a63}, !- Wall Construction Name
  {6d6025f6-17cc-468d-9657-53f6369d7fab}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {68feab45-2834-4067-a314-aef8429453a8}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {0026017e-beba-458b-bec3-90c2e6080dec}, !- Fixed Window Construction Name
  {0026017e-beba-458b-bec3-90c2e6080dec}, !- Operable Window Construction Name
  {d2727bfa-ddc7-427c-994e-d9d2e3462ef9}, !- Door Construction Name
  {0026017e-beba-458b-bec3-90c2e6080dec}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2f489b56-47aa-45b5-bcca-ca1a671a1c39}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {e1a99cf9-80e8-4595-ada2-1f01deb30c13}, !- Fixed Window Construction Name
  {e1a99cf9-80e8-4595-ada2-1f01deb30c13}, !- Operable Window Construction Name
  {4b9a8b0c-6662-4b50-9d08-911eb5533322}, !- Door Construction Name
  {e1a99cf9-80e8-4595-ada2-1f01deb30c13}, !- Glass Door Construction Name
  {4b9a8b0c-6662-4b50-9d08-911eb5533322}, !- Overhead Door Construction Name
  {e1a99cf9-80e8-4595-ada2-1f01deb30c13}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {466c4cdc-24b9-41a1-bd7f-2d1b679b615e}, !- Handle
  Always On,                              !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  {e9bbe6d9-9a5d-42f4-8306-2756fb16ede8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9bbe6d9-9a5d-42f4-8306-2756fb16ede8}, !- Handle
  Always On_Day Schedule,                 !- Name
  {0cf0b364-c46d-4f2c-a999-e9fe57fc1ca1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Handle
  Perimeter_bot_ZN_2_06238537_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Building Story Name
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}; !- Thermal Zone Name

OS:ThermalZone,
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- Handle
  Perimeter_bot_ZN_2_06238537,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f16b46c-0b5f-4377-aa11-6c751ad729c5}, !- Zone Air Inlet Port List
  {6ad03b14-c8cc-4faf-88c3-d8840896611f}, !- Zone Air Exhaust Port List
  {e929cb40-faaf-473b-b0dc-0caea1e2834c}, !- Zone Air Node Name
  {448c503f-1325-4b16-8c32-cb63c55f6305}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {574c1921-de02-47c1-8c76-3ca5b63f2bd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5deb84-59fd-424c-8284-5fcaef464051}, !- Handle
  Node 1,                                 !- Name
  {e929cb40-faaf-473b-b0dc-0caea1e2834c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e929cb40-faaf-473b-b0dc-0caea1e2834c}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- Source Object
  11,                                     !- Outlet Port
  {0b5deb84-59fd-424c-8284-5fcaef464051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f16b46c-0b5f-4377-aa11-6c751ad729c5}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- HVAC Component
  {296d2d7f-65a8-4c19-8d01-47fc05088c57}; !- Port 1

OS:PortList,
  {6ad03b14-c8cc-4faf-88c3-d8840896611f}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- HVAC Component
  {6390fb79-a6b1-42db-8158-1357f69f10f2}; !- Port 1

OS:PortList,
  {448c503f-1325-4b16-8c32-cb63c55f6305}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}; !- HVAC Component

OS:Sizing:Zone,
  {4af9ba51-2e06-4b7a-88af-cf49a057bf95}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d530885c-b937-4a7a-84fe-c8583890bc54}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ce49bc8-1c08-4b73-9ff3-f794f576d1c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {20c2a87c-8874-4e06-be58-4ed52afa79fd}, !- Handle
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2;                     !- Feature Value 1

OS:AdditionalProperties,
  {55d9f916-0c1f-4ceb-97b8-e6717e842557}, !- Handle
  {8682e898-7aa6-4937-bb09-5e05c9607ac2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2;                     !- Feature Value 1

OS:BuildingStory,
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {875e528a-a092-4ebc-ae88-53bd9329438d}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face0,     !- Name
  Floor,                                  !- Surface Type
  {a7cccff4-0d77-4c3c-b28f-554fa28a0135}, !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 0;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {198fd736-e3b9-48af-a012-6e0eae18f6fa}, !- Handle
  {875e528a-a092-4ebc-ae88-53bd9329438d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face0;     !- Feature Value 1

OS:Surface,
  {e2e97f8f-f7b4-4f59-b39a-9111f5efa017}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc56378-9f1b-4d15-9a6b-2ec8d99ab196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8453b791-0984-4bfc-ae27-d7aa2834bdfa}, !- Handle
  {e2e97f8f-f7b4-4f59-b39a-9111f5efa017}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face1;     !- Feature Value 1

OS:Surface,
  {2ffa2c54-2ef3-40f5-82ae-5c90a8cf250c}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02fb40dd-b911-426a-a67b-3b88cd35451e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 2.74;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e51dfcca-331b-48b3-a759-5a094d2bc72c}, !- Handle
  {2ffa2c54-2ef3-40f5-82ae-5c90a8cf250c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face2;     !- Feature Value 1

OS:Surface,
  {fa55562b-78a4-4b0b-8af7-4297ab70c65b}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c05ef1a-ce23-4406-8027-4cedf6cb4161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.74;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {83dce669-d585-42a8-9d9e-fd952b9ec95f}, !- Handle
  {fa55562b-78a4-4b0b-8af7-4297ab70c65b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face3;     !- Feature Value 1

OS:Surface,
  {834d5ec5-765e-4ec7-9e62-77c396994f7e}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {395ab99b-17f7-4bf7-89ba-c31fffc89c0d}, !- Handle
  {834d5ec5-765e-4ec7-9e62-77c396994f7e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face4;     !- Feature Value 1

OS:SubSurface,
  {f50ea95d-5994-447d-ad82-9d49ae5ed472}, !- Handle
  Windows_9_a704be91,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {834d5ec5-765e-4ec7-9e62-77c396994f7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0831842517852799, 2.35769873813106, !- X,Y,Z Vertex 1 {m}
  49.911, 0.0831842517852799, 0.993309261868935, !- X,Y,Z Vertex 2 {m}
  49.911, 30.8353, 0.993309261868935,     !- X,Y,Z Vertex 3 {m}
  49.911, 30.8353, 2.35769873813106;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8409fd4-754c-47b1-bf6a-fdb34fafca82}, !- Handle
  Windows_10_f934c1b2,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {834d5ec5-765e-4ec7-9e62-77c396994f7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 32.0545, 2.35769873813106,      !- X,Y,Z Vertex 1 {m}
  49.911, 32.0545, 0.993309261868935,     !- X,Y,Z Vertex 2 {m}
  49.911, 33.1905157517853, 0.993309261868935, !- X,Y,Z Vertex 3 {m}
  49.911, 33.1905157517853, 2.35769873813106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1022f6e0-acf2-4f5f-b478-80ff034fa955}, !- Handle
  Doors_6_7c02d687,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {834d5ec5-765e-4ec7-9e62-77c396994f7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1536,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0.0200000000000018, !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0.0200000000000018, !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb25c941-2729-454c-bb70-249693a134d1}, !- Handle
  Perimeter_bot_ZN_2_06238537..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c560c5-cdc6-4635-9f39-0890835decc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.74;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d0ee19de-a2fc-4d2a-b174-04e9a355ca69}, !- Handle
  {cb25c941-2729-454c-bb70-249693a134d1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_2_06238537..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {86c46a96-fd4a-4b24-afd8-b65e6dd4193e}, !- Handle
  Internal Mass Definition 1_1::Perimeter_bot_ZN_2_06238537_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f07b9824-2ab0-4c76-b758-986b462d8189}, !- Handle
  Internal Mass Definition 1_1::Perimeter_bot_ZN_2_06238537_Space, !- Name
  {86c46a96-fd4a-4b24-afd8-b65e6dd4193e}, !- Internal Mass Definition Name
  {b8e710e9-a9a7-40b8-8c3b-1c8e0bcd9bc2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {574c1921-de02-47c1-8c76-3ca5b63f2bd4}, !- Handle
  2016::Courthouse::Corridor_Setpoint,    !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Building Story Name
  {4aa18355-0512-43d6-a9c6-25785ade677f}; !- Thermal Zone Name

OS:ThermalZone,
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc2d607c-8ddc-4645-bcee-eb226fd99cf2}, !- Zone Air Inlet Port List
  {b2eac298-9e3c-4f38-a127-1c088807e94c}, !- Zone Air Exhaust Port List
  {2fda9c08-15ea-4721-b1c7-1b5461542a86}, !- Zone Air Node Name
  {69b13228-4a01-4814-9b4c-d49838e2c6e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9825d1-e118-4912-afc9-df3cff23f2c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20120c4f-e04d-414f-acc4-eab152087e58}, !- Handle
  Node 2,                                 !- Name
  {2fda9c08-15ea-4721-b1c7-1b5461542a86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fda9c08-15ea-4721-b1c7-1b5461542a86}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- Source Object
  11,                                     !- Outlet Port
  {20120c4f-e04d-414f-acc4-eab152087e58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc2d607c-8ddc-4645-bcee-eb226fd99cf2}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- HVAC Component
  {cc2a2a4d-418d-4333-b813-144bac07132f}; !- Port 1

OS:PortList,
  {b2eac298-9e3c-4f38-a127-1c088807e94c}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- HVAC Component
  {f9b77abf-deca-4925-b86c-d47733c354df}; !- Port 1

OS:PortList,
  {69b13228-4a01-4814-9b4c-d49838e2c6e7}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}; !- HVAC Component

OS:Sizing:Zone,
  {52dffbef-ef2b-4c47-87d7-0cea6e95fccf}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c3f23cd-455b-4b32-80f1-a095ab529d82}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {989f897a-bbb3-49c9-8b6c-4477f1bbeb26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {88ab8a2a-25fb-4a1d-9c54-c36eb29768b2}, !- Handle
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3;                     !- Feature Value 1

OS:AdditionalProperties,
  {253d1c10-0d54-425a-803e-b916e304442a}, !- Handle
  {4aa18355-0512-43d6-a9c6-25785ade677f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3;                     !- Feature Value 1

OS:Surface,
  {9abe1162-cf46-40b6-9b28-681f4c0448e6}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face0,     !- Name
  Floor,                                  !- Surface Type
  {ead4fda4-86fd-4359-9564-1103dd4277cd}, !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c662fcd-3087-4adf-bd74-c6a631d030ab}, !- Handle
  {9abe1162-cf46-40b6-9b28-681f4c0448e6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face0;     !- Feature Value 1

OS:Surface,
  {1fc56378-9f1b-4d15-9a6b-2ec8d99ab196}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2e97f8f-f7b4-4f59-b39a-9111f5efa017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2a73824c-bca5-4231-a9c8-126ef3f56a76}, !- Handle
  {1fc56378-9f1b-4d15-9a6b-2ec8d99ab196}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face1;     !- Feature Value 1

OS:Surface,
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.74;                       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {779eeba6-eee1-4205-87d1-91aff360fa1a}, !- Handle
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face2;     !- Feature Value 1

OS:SubSurface,
  {06967754-ab8d-4736-8c7c-2d97f9821dd7}, !- Handle
  Windows_4_fad19bb3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.8676, 33.2738, 2.36651188948377,     !- X,Y,Z Vertex 1 {m}
  32.8676, 33.2738, 0.984496110516235,    !- X,Y,Z Vertex 2 {m}
  17.0434, 33.2738, 0.984496110516235,    !- X,Y,Z Vertex 3 {m}
  17.0434, 33.2738, 2.36651188948377;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14616c9d-6241-426b-b5a4-ed06d654cfca}, !- Handle
  Windows_5_b0824f68,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.785225018692, 33.2738, 2.36651188948377, !- X,Y,Z Vertex 1 {m}
  49.785225018692, 33.2738, 0.984496110516235, !- X,Y,Z Vertex 2 {m}
  34.0868, 33.2738, 0.984496110516235,    !- X,Y,Z Vertex 3 {m}
  34.0868, 33.2738, 2.36651188948377;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f07a289-dbc8-442f-a401-d5303b6fde2d}, !- Handle
  Windows_6_f4cce8ee,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8242, 33.2738, 2.36651188948377,     !- X,Y,Z Vertex 1 {m}
  15.8242, 33.2738, 0.984496110516235,    !- X,Y,Z Vertex 2 {m}
  0.12477501869202, 33.2738, 0.984496110516235, !- X,Y,Z Vertex 3 {m}
  0.12477501869202, 33.2738, 2.36651188948377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a949deec-bd16-4627-88a0-616d9e2eb5d6}, !- Handle
  Doors_2_1458d7cb,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1536,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0.0200000000000018, !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0.0200000000000018, !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1536;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31ff4a0a-ca45-4c69-b711-55bc5340db6d}, !- Handle
  Doors_5_501dd0f9,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {bd57f979-29d6-4eb6-8f32-e5b79aa6696e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1536,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0.0200000000000018, !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0.0200000000000018, !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1536;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8068a411-3d28-40bd-a0de-1aa60f581ed3}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26cb2be-3c48-40dc-af87-22c3ef0c509f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 2.74;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ded2eb1a-90eb-4077-b67b-f720d23d58c2}, !- Handle
  {8068a411-3d28-40bd-a0de-1aa60f581ed3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face3;     !- Feature Value 1

OS:Surface,
  {9e2634ee-fe3e-4638-b360-84f67a12081a}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14f2296-de55-4080-ae91-05c2ae95c3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f5762a6-a085-4b66-9239-73fb7861f310}, !- Handle
  {9e2634ee-fe3e-4638-b360-84f67a12081a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face4;     !- Feature Value 1

OS:Surface,
  {c16764b7-2141-4590-bc2a-ce7ea9a7d9f2}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0fe731d-2d8f-482f-85f1-068d0dd953cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c887b753-83f8-4880-9924-3b4b23987729}, !- Handle
  {c16764b7-2141-4590-bc2a-ce7ea9a7d9f2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_3_0d4d8101..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {5b96599d-6643-45ba-9511-a990cb374f60}, !- Handle
  Internal Mass Definition 1_2::Perimeter_bot_ZN_3_0d4d8101_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ecbcbf5-ba55-4775-9814-82031104dec7}, !- Handle
  Internal Mass Definition 1_2::Perimeter_bot_ZN_3_0d4d8101_Space, !- Name
  {5b96599d-6643-45ba-9511-a990cb374f60}, !- Internal Mass Definition Name
  {e39365dd-8d18-4362-ab45-619aa5c23995}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {6e9825d1-e118-4912-afc9-df3cff23f2c2}, !- Handle
  2016::Courthouse::Corridor_Setpoint 1,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Building Story Name
  {2823b262-e1fc-407d-9b39-97d994c41e3d}; !- Thermal Zone Name

OS:ThermalZone,
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eb482dd-842e-4354-b8f2-1eab312e5cad}, !- Zone Air Inlet Port List
  {8bc66fbb-7488-4d49-b302-66d62e2b2180}, !- Zone Air Exhaust Port List
  {45c310b4-ee75-459a-821b-1072d89740b2}, !- Zone Air Node Name
  {c186815a-5f2f-4f99-a39d-4f1d1d693604}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72eda91b-f1f0-43c9-861e-b760de54647f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17b4262e-bb99-4d31-8771-5e0595b095c7}, !- Handle
  Node 3,                                 !- Name
  {45c310b4-ee75-459a-821b-1072d89740b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45c310b4-ee75-459a-821b-1072d89740b2}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- Source Object
  11,                                     !- Outlet Port
  {17b4262e-bb99-4d31-8771-5e0595b095c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eb482dd-842e-4354-b8f2-1eab312e5cad}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- HVAC Component
  {96e30c7f-30cf-4eac-95a4-cf727a91ef39}; !- Port 1

OS:PortList,
  {8bc66fbb-7488-4d49-b302-66d62e2b2180}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- HVAC Component
  {61b6c0b2-7d02-4555-bb82-903da7882007}; !- Port 1

OS:PortList,
  {c186815a-5f2f-4f99-a39d-4f1d1d693604}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}; !- HVAC Component

OS:Sizing:Zone,
  {abb3c42f-b4cc-4102-9ed3-6374db499258}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d33ba034-89c8-4b3a-8ab0-0c92ec70591c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f506416-158a-4115-b912-f722deac79e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {599db790-1fd2-4a56-b655-c967018241c9}, !- Handle
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4;                     !- Feature Value 1

OS:AdditionalProperties,
  {f57a1c95-65f4-452c-9001-510a12139134}, !- Handle
  {2823b262-e1fc-407d-9b39-97d994c41e3d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4;                     !- Feature Value 1

OS:Surface,
  {948cd300-9afb-46d8-8af5-3ef398ff8dfe}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face0,     !- Name
  Floor,                                  !- Surface Type
  {b3de54c8-99a8-4cf1-81f8-b9a50aeec56d}, !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ec385406-678f-4ff3-82a3-883db87438ee}, !- Handle
  {948cd300-9afb-46d8-8af5-3ef398ff8dfe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face0;     !- Feature Value 1

OS:Surface,
  {a507a6c3-7d89-4932-aba9-834be9861b24}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c34e92-6818-4d0f-b7d0-5bab2b83fc01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.74;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {421f2c8c-089e-4f8d-a868-0b94fea91468}, !- Handle
  {a507a6c3-7d89-4932-aba9-834be9861b24}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face1;     !- Feature Value 1

OS:Surface,
  {3e9aa603-6c66-4bd5-8a06-32b0e8737a30}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627123d6-2e0d-4bde-9bb8-03dc367495cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 2.74;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9dbef301-e010-4d3f-a02d-5ae142a605e8}, !- Handle
  {3e9aa603-6c66-4bd5-8a06-32b0e8737a30}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face2;     !- Feature Value 1

OS:Surface,
  {e26cb2be-3c48-40dc-af87-22c3ef0c509f}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8068a411-3d28-40bd-a0de-1aa60f581ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.74;                       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7cfb64b-703a-40aa-8384-49fb30ea05e6}, !- Handle
  {e26cb2be-3c48-40dc-af87-22c3ef0c509f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face3;     !- Feature Value 1

OS:Surface,
  {cdfa125c-6a3d-41dc-9714-3b7c71560f22}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ed5cc3c-322a-45d9-be2d-8ff120e68f1e}, !- Handle
  {cdfa125c-6a3d-41dc-9714-3b7c71560f22}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face4;     !- Feature Value 1

OS:SubSurface,
  {31b4e93b-3ada-4f4e-8618-e1cc822a6cac}, !- Handle
  Windows_7_e68e79fa,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {cdfa125c-6a3d-41dc-9714-3b7c71560f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.1905157517853, 2.35767429511914,  !- X,Y,Z Vertex 1 {m}
  0, 33.1905157517853, 0.993333704880858, !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0.993333704880858,           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.35767429511914;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bafc2092-48a1-4061-a44c-85ade1bcead6}, !- Handle
  Windows_8_4fece9b0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {cdfa125c-6a3d-41dc-9714-3b7c71560f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2192, 2.35767429511914,            !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 0.993333704880858,           !- X,Y,Z Vertex 2 {m}
  0, 0.0831842517852799, 0.993333704880858, !- X,Y,Z Vertex 3 {m}
  0, 0.0831842517852799, 2.35767429511914; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ded4a1fe-b257-4aba-9690-b7f4bf5ef7cb}, !- Handle
  Doors_4_3367d76d,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {cdfa125c-6a3d-41dc-9714-3b7c71560f22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1536,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0.0200000000000018,  !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0.0200000000000018,  !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1536;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cac0a25-eca5-43c3-be05-a8a4bec886e1}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fa7f80-193f-436d-8231-0b8252ceb609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 2.74;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25d0a5e4-4f3e-4af3-8275-b667f4ff2986}, !- Handle
  {9cac0a25-eca5-43c3-be05-a8a4bec886e1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_4_5e7d91d2..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {09030c9a-865a-470b-96f1-57f4581aaede}, !- Handle
  Internal Mass Definition 1_3::Perimeter_bot_ZN_4_5e7d91d2_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {110391e5-a0e1-4e04-90bd-be4a8bcf0135}, !- Handle
  Internal Mass Definition 1_3::Perimeter_bot_ZN_4_5e7d91d2_Space, !- Name
  {09030c9a-865a-470b-96f1-57f4581aaede}, !- Internal Mass Definition Name
  {db977165-b7d2-4e75-9ac0-443b38d1d5f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {72eda91b-f1f0-43c9-861e-b760de54647f}, !- Handle
  2016::Courthouse::Corridor_Setpoint 2,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Handle
  Perimeter_bot_ZN_1_926be594_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Building Story Name
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}; !- Thermal Zone Name

OS:ThermalZone,
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- Handle
  Perimeter_bot_ZN_1_926be594,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b281b7d-3621-4960-9823-b17499c55671}, !- Zone Air Inlet Port List
  {cc20221a-b829-411f-a65a-2b7f792048f8}, !- Zone Air Exhaust Port List
  {86e4a663-b20a-4d86-819a-e60d632b1e4e}, !- Zone Air Node Name
  {254d046c-7ba6-4b31-aea0-3362f1fd3a9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bb19deb-3148-486c-acca-e7a236e957bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23c3d93d-5858-432f-b89b-9f66ec9aa421}, !- Handle
  Node 4,                                 !- Name
  {86e4a663-b20a-4d86-819a-e60d632b1e4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86e4a663-b20a-4d86-819a-e60d632b1e4e}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- Source Object
  11,                                     !- Outlet Port
  {23c3d93d-5858-432f-b89b-9f66ec9aa421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b281b7d-3621-4960-9823-b17499c55671}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- HVAC Component
  {3bd8bdb6-e5a7-493b-a436-811364707865}; !- Port 1

OS:PortList,
  {cc20221a-b829-411f-a65a-2b7f792048f8}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- HVAC Component
  {f6318cd0-8217-4675-b930-6e7d145ee66c}; !- Port 1

OS:PortList,
  {254d046c-7ba6-4b31-aea0-3362f1fd3a9f}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}; !- HVAC Component

OS:Sizing:Zone,
  {e2f51c83-e352-41d1-a41f-731ef84fb0b3}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c03abbb0-c716-485a-a961-c28d2dc85e86}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85d85611-e61e-4dfc-8ed0-aa4a8b141e5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {75af15de-f907-4bb1-a8d3-980859e43a3b}, !- Handle
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1;                     !- Feature Value 1

OS:AdditionalProperties,
  {55b299a9-6626-4c26-a888-b4c960883c6d}, !- Handle
  {2cb5cb2f-2c51-4cf5-8df0-a92e9ec06a26}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1;                     !- Feature Value 1

OS:Surface,
  {22ac5dd4-ca1b-4631-bb43-a9fcb6909e52}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face0,     !- Name
  Floor,                                  !- Surface Type
  {8294995a-900f-4331-9448-ed35a83822ce}, !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0926287d-0f45-4bf2-a740-6ab8ab0b0d49}, !- Handle
  {22ac5dd4-ca1b-4631-bb43-a9fcb6909e52}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face0;     !- Feature Value 1

OS:Surface,
  {b9c34e92-6818-4d0f-b7d0-5bab2b83fc01}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a507a6c3-7d89-4932-aba9-834be9861b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {091958d2-555e-4d1f-a0bd-c8a7791a42b3}, !- Handle
  {b9c34e92-6818-4d0f-b7d0-5bab2b83fc01}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face1;     !- Feature Value 1

OS:Surface,
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.74;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {221fd3e8-c2f3-4ba7-8640-6027ebb878a1}, !- Handle
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face2;     !- Feature Value 1

OS:SubSurface,
  {52e9f05e-59fb-4c47-9101-19a316b43de3}, !- Handle
  Windows_1_5ad68d85,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0868, 0, 2.36651188948377,           !- X,Y,Z Vertex 1 {m}
  34.0868, 0, 0.984496110516235,          !- X,Y,Z Vertex 2 {m}
  49.785225018692, 0, 0.984496110516235,  !- X,Y,Z Vertex 3 {m}
  49.785225018692, 0, 2.36651188948377;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa1ce28e-f765-4d1d-a734-bfc8e17f61c7}, !- Handle
  Windows_2_84731af5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.12477501869202, 0, 2.36651188948377,  !- X,Y,Z Vertex 1 {m}
  0.12477501869202, 0, 0.984496110516235, !- X,Y,Z Vertex 2 {m}
  15.8242, 0, 0.984496110516235,          !- X,Y,Z Vertex 3 {m}
  15.8242, 0, 2.36651188948377;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23af2459-efd2-41fe-af06-0cc7ab270203}, !- Handle
  Windows_3_66e5b937,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0434, 0, 2.36651188948377,           !- X,Y,Z Vertex 1 {m}
  17.0434, 0, 0.984496110516235,          !- X,Y,Z Vertex 2 {m}
  32.8676, 0, 0.984496110516235,          !- X,Y,Z Vertex 3 {m}
  32.8676, 0, 2.36651188948377;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d4c309-2595-4dff-afd7-0699e5e4b58a}, !- Handle
  Doors_1_7cf577fa,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.001134358198, 0, 2.1536,             !- X,Y,Z Vertex 1 {m}
  16.001134358198, 0, 0.0200000000000018, !- X,Y,Z Vertex 2 {m}
  16.915534358198, 0, 0.0200000000000018, !- X,Y,Z Vertex 3 {m}
  16.915534358198, 0, 2.1536;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ef18db-7de5-4a98-8043-c28fbf339f3c}, !- Handle
  Doors_3_48e7d3da,                       !- Name
  Door,                                   !- Sub Surface Type
  {8a133afc-eb79-4e24-9fad-b54bdd628afc}, !- Construction Name
  {cd14aef1-4b70-4ca0-8ac5-549024c4310d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1536,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0.0200000000000018, !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0.0200000000000018, !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1536;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c05ef1a-ce23-4406-8027-4cedf6cb4161}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa55562b-78a4-4b0b-8af7-4297ab70c65b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 2.74;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {61dcffda-8ef4-4cc8-8f04-26e7788971d5}, !- Handle
  {8c05ef1a-ce23-4406-8027-4cedf6cb4161}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face3;     !- Feature Value 1

OS:Surface,
  {c0fc4995-18ed-4483-be9b-06ee55adc6c9}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22aad330-f919-4a0d-b5d5-37aec99c11d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.74;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0050f262-1632-40a9-94d4-53b2db36045d}, !- Handle
  {c0fc4995-18ed-4483-be9b-06ee55adc6c9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face4;     !- Feature Value 1

OS:Surface,
  {4bd35685-7318-49d0-af2d-760fcea84ba6}, !- Handle
  Perimeter_bot_ZN_1_926be594..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3195aaed-905c-4f26-8712-06f23c1a63b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 2.74;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9207eb93-4b5f-4a5a-bba7-057c782d1df7}, !- Handle
  {4bd35685-7318-49d0-af2d-760fcea84ba6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_bot_ZN_1_926be594..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {7236b484-af0a-4338-93b2-3592a7f5a4cd}, !- Handle
  Internal Mass Definition 1_4::Perimeter_bot_ZN_1_926be594_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7a47b71d-5e87-4606-a7bd-9710eb99d582}, !- Handle
  Internal Mass Definition 1_4::Perimeter_bot_ZN_1_926be594_Space, !- Name
  {7236b484-af0a-4338-93b2-3592a7f5a4cd}, !- Internal Mass Definition Name
  {9dc58e79-f99b-42bd-bde0-bcddf802c597}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {6bb19deb-3148-486c-acca-e7a236e957bf}, !- Handle
  2016::Courthouse::Corridor_Setpoint 3,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Handle
  Core_bottom_db36dc78_Space,             !- Name
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ce3c888-f89c-40bf-8f0d-5e17b0a153c2}, !- Building Story Name
  {b601d10d-57be-47f3-bb65-56bec5291705}; !- Thermal Zone Name

OS:ThermalZone,
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- Handle
  Core_bottom_db36dc78,                   !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  2695.336785084,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98c0aaec-ed62-4ca1-ab70-434d2eedd707}, !- Zone Air Inlet Port List
  {a120fd3f-3519-44e0-9836-ef008274e3f3}, !- Zone Air Exhaust Port List
  {29066d62-3ebd-46e3-9830-4d31337b2667}, !- Zone Air Node Name
  {8ea7e02a-aec2-48c7-8105-b5683c914dc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aae7838a-b6e8-48a7-8a86-53213e85a407}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b4be6d6-eedf-4fbc-9be7-b6e2384b0cc9}, !- Handle
  Node 5,                                 !- Name
  {29066d62-3ebd-46e3-9830-4d31337b2667}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29066d62-3ebd-46e3-9830-4d31337b2667}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- Source Object
  11,                                     !- Outlet Port
  {2b4be6d6-eedf-4fbc-9be7-b6e2384b0cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98c0aaec-ed62-4ca1-ab70-434d2eedd707}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- HVAC Component
  {99e4cf0e-f135-4097-a298-b9ea5e05740b}; !- Port 1

OS:PortList,
  {a120fd3f-3519-44e0-9836-ef008274e3f3}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- HVAC Component
  {8dab8019-e05e-47d0-94b8-952736a15242}; !- Port 1

OS:PortList,
  {8ea7e02a-aec2-48c7-8105-b5683c914dc9}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}; !- HVAC Component

OS:Sizing:Zone,
  {6b54d0af-c0ca-4dfe-998a-f033a7f9ca5a}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8641cfd1-7d50-401f-857a-124db6b6aa5c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a7ce248-018d-4401-b366-00d88c899730}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {5f5c09ed-3571-48f7-aefb-f2ef1211475e}, !- Handle
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom;                            !- Feature Value 1

OS:AdditionalProperties,
  {c54004cf-bebf-47f1-8b91-f24339422ac6}, !- Handle
  {b601d10d-57be-47f3-bb65-56bec5291705}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom;                            !- Feature Value 1

OS:Surface,
  {b5734f36-6f5e-434c-8400-b341c66a161c}, !- Handle
  Core_bottom_db36dc78..Face0,            !- Name
  Floor,                                  !- Surface Type
  {b6becbdd-8f6f-4647-af38-1aae8a4520bd}, !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 0;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78ced2f2-c4ca-47f2-9da8-6fb2e6b67a70}, !- Handle
  {b5734f36-6f5e-434c-8400-b341c66a161c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face0;            !- Feature Value 1

OS:Surface,
  {627123d6-2e0d-4bde-9bb8-03dc367495cb}, !- Handle
  Core_bottom_db36dc78..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9aa603-6c66-4bd5-8a06-32b0e8737a30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.74;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d750c8ae-3262-4dd3-8a72-fbc8244abcf3}, !- Handle
  {627123d6-2e0d-4bde-9bb8-03dc367495cb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face1;            !- Feature Value 1

OS:Surface,
  {22aad330-f919-4a0d-b5d5-37aec99c11d3}, !- Handle
  Core_bottom_db36dc78..Face2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0fc4995-18ed-4483-be9b-06ee55adc6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 2.74;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c99f9445-542c-4b10-bd7b-d9ee78acac22}, !- Handle
  {22aad330-f919-4a0d-b5d5-37aec99c11d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face2;            !- Feature Value 1

OS:Surface,
  {02fb40dd-b911-426a-a67b-3b88cd35451e}, !- Handle
  Core_bottom_db36dc78..Face3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ffa2c54-2ef3-40f5-82ae-5c90a8cf250c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a77aada9-a583-4baf-8550-df52a9eec501}, !- Handle
  {02fb40dd-b911-426a-a67b-3b88cd35451e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face3;            !- Feature Value 1

OS:Surface,
  {e14f2296-de55-4080-ae91-05c2ae95c3d6}, !- Handle
  Core_bottom_db36dc78..Face4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e2634ee-fe3e-4638-b360-84f67a12081a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 2.74;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7f38326-2757-40c6-b643-f532d3f0d842}, !- Handle
  {e14f2296-de55-4080-ae91-05c2ae95c3d6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face4;            !- Feature Value 1

OS:Surface,
  {926dd3cf-3727-4dd5-b89e-b6377b1f9f23}, !- Handle
  Core_bottom_db36dc78..Face5,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {873cc4d9-c59f-4323-adf0-3724cca17abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b917d80e-1b21-4f02-8bf8-5006bb860873}, !- Handle
  {926dd3cf-3727-4dd5-b89e-b6377b1f9f23}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_bottom_db36dc78..Face5;            !- Feature Value 1

OS:InternalMass:Definition,
  {dcb45770-addf-45c7-bcb7-d14d0b402e8c}, !- Handle
  Internal Mass Definition 1_5::Core_bottom_db36dc78_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.4,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0ca91704-071a-4cc3-99d0-0ac8f2e4b53e}, !- Handle
  Internal Mass Definition 1_5::Core_bottom_db36dc78_Space, !- Name
  {dcb45770-addf-45c7-bcb7-d14d0b402e8c}, !- Internal Mass Definition Name
  {e49fabd0-5dd8-4d3e-805c-80b056eed7db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {aae7838a-b6e8-48a7-8a86-53213e85a407}, !- Handle
  2016::Courthouse::Corridor_Setpoint 4,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Handle
  TopFloor_Plenum_c169efe2_Space,         !- Name
  {a420628c-e06f-4f37-a008-046efb4bf76d}, !- Space Type Name
  {8216c322-e820-4f55-84f8-4f7c75c9a3da}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {162c9289-654f-4587-b225-e01b2d01586f}, !- Building Story Name
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}, !- Handle
  TopFloor_Plenum_c169efe2,               !- Name
  ,                                       !- Multiplier
  1.22000000000001,                       !- Ceiling Height {m}
  2026.08893079601,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c591a2cc-ecd7-47c5-bffb-b62c405fc961}, !- Zone Air Inlet Port List
  {ac82f8d2-956f-47ee-9406-50446cdeff7d}, !- Zone Air Exhaust Port List
  {fbfe6d82-19eb-4358-a5f6-02a5ab3a7f64}, !- Zone Air Node Name
  {409ee81e-758d-485a-9de5-662acfe9f470}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {451c66c7-549c-4c3c-bf01-87f49467e4fd}, !- Handle
  Node 6,                                 !- Name
  {fbfe6d82-19eb-4358-a5f6-02a5ab3a7f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbfe6d82-19eb-4358-a5f6-02a5ab3a7f64}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}, !- Source Object
  11,                                     !- Outlet Port
  {451c66c7-549c-4c3c-bf01-87f49467e4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c591a2cc-ecd7-47c5-bffb-b62c405fc961}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}; !- HVAC Component

OS:PortList,
  {ac82f8d2-956f-47ee-9406-50446cdeff7d}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}; !- HVAC Component

OS:PortList,
  {409ee81e-758d-485a-9de5-662acfe9f470}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}; !- HVAC Component

OS:Sizing:Zone,
  {cbb0fd6a-7870-4a76-84c3-6a5b7c56427c}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1fb6593-fe96-41bc-aa16-d1ed7d85dd84}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}; !- Thermal Zone

OS:AdditionalProperties,
  {723a6a55-773b-49a9-ac12-a22e83c42b3c}, !- Handle
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum;                        !- Feature Value 1

OS:AdditionalProperties,
  {d2437adf-ef53-42d6-a2a4-e002f4cbc29c}, !- Handle
  {e4b41231-236d-462f-8ac5-fa7cac7f0064}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum;                        !- Feature Value 1

OS:BuildingStory,
  {162c9289-654f-4587-b225-e01b2d01586f}, !- Handle
  Floor4,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {81b05dc1-4099-47e5-ae59-cd86c0692717}, !- Handle
  TopFloor_Plenum_c169efe2..Face0,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.888,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.888;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c93b9c55-7286-405e-a29a-2812acd5062a}, !- Handle
  {81b05dc1-4099-47e5-ae59-cd86c0692717}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face0;        !- Feature Value 1

OS:Surface,
  {cadda1f3-91d9-4abc-be24-dc35886998cd}, !- Handle
  TopFloor_Plenum_c169efe2..Face1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.888,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.888;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aac6a456-e6f2-4ddc-8c24-2f9c28e812aa}, !- Handle
  {cadda1f3-91d9-4abc-be24-dc35886998cd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face1;        !- Feature Value 1

OS:Surface,
  {33ef23af-e728-469d-af91-6c01fff57154}, !- Handle
  TopFloor_Plenum_c169efe2..Face2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.888,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.888;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e87e46c-0e45-4262-87a8-048a7be027f9}, !- Handle
  {33ef23af-e728-469d-af91-6c01fff57154}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face2;        !- Feature Value 1

OS:Surface,
  {3788e233-084a-4112-b372-fd1199b1068d}, !- Handle
  TopFloor_Plenum_c169efe2..Face3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.888,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.888;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d05c3ae-e758-4f2e-bbc2-65fda79e0dc8}, !- Handle
  {3788e233-084a-4112-b372-fd1199b1068d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face3;        !- Feature Value 1

OS:Surface,
  {44866484-71f5-4cc3-a31d-2b8956705eda}, !- Handle
  TopFloor_Plenum_c169efe2..Face4,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.888,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 11.888,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 11.888,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.888;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {972f8cec-fbc2-41af-b1c1-59e51f4d7b3f}, !- Handle
  {44866484-71f5-4cc3-a31d-2b8956705eda}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face4;        !- Feature Value 1

OS:Surface,
  {c42f67ad-b375-4883-91fc-cf5bb7c941c0}, !- Handle
  TopFloor_Plenum_c169efe2..Face5,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df94ae16-352b-4d70-9c34-16bedf9a1b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8033fad6-356b-4526-9756-ee55bc2da393}, !- Handle
  {c42f67ad-b375-4883-91fc-cf5bb7c941c0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face5;        !- Feature Value 1

OS:Surface,
  {e719c778-2555-4a1e-965e-298f0c2371af}, !- Handle
  TopFloor_Plenum_c169efe2..Face6,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85df4241-a659-4288-9e04-89f8ed869f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 10.668,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.668,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1ba5c46-8070-427d-bcf8-f889a523753a}, !- Handle
  {e719c778-2555-4a1e-965e-298f0c2371af}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face6;        !- Feature Value 1

OS:Surface,
  {2a72f668-836c-40c6-88ca-92b834ed1bcb}, !- Handle
  TopFloor_Plenum_c169efe2..Face7,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3cb53e0-3738-4958-b2f1-7d9e54a64bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 10.668,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2caa4c47-46de-4124-9ef7-31a11121eb16}, !- Handle
  {2a72f668-836c-40c6-88ca-92b834ed1bcb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face7;        !- Feature Value 1

OS:Surface,
  {3108524c-8272-453c-9f9e-2cbbe1f94835}, !- Handle
  TopFloor_Plenum_c169efe2..Face8,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a726ac-6705-4646-adde-e2dfca7534c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 10.668,                  !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.668;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4acbfb6d-38a5-4729-b0d9-bee99d5dafd5}, !- Handle
  {3108524c-8272-453c-9f9e-2cbbe1f94835}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face8;        !- Feature Value 1

OS:Surface,
  {60b1252f-2158-47b0-8cef-0fb18147da8b}, !- Handle
  TopFloor_Plenum_c169efe2..Face9,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d8705f-6fab-49f5-8e5a-aa3cb0d47178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 10.668,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d9af047-0cbd-4e04-b6ce-9e01ce292fc6}, !- Handle
  {60b1252f-2158-47b0-8cef-0fb18147da8b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  TopFloor_Plenum_c169efe2..Face9;        !- Feature Value 1

OS:SpaceType,
  {a420628c-e06f-4f37-a008-046efb4bf76d}, !- Handle
  CustomSpaceType_TopFloor_Plenum_c169efe2; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {8f1625bf-7e4e-48b8-aaba-7278ee93a093}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {a420628c-e06f-4f37-a008-046efb4bf76d}, !- Space or SpaceType Name
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {e472fcbf-f991-4dcb-9fbb-6d4597c6a3b5}, !- Handle
  {8f1625bf-7e4e-48b8-aaba-7278ee93a093}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum Infiltration;         !- Feature Value 1

OS:InternalMass:Definition,
  {9ff8a21c-dc29-4ef0-93c1-af6ba6e1c44e}, !- Handle
  Internal Mass Definition 1_3::TopFloor_Plenum_c169efe2_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.46,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a3ff3ee1-29f7-4b9a-927a-7cb18151845d}, !- Handle
  Internal Mass Definition 1_3::TopFloor_Plenum_c169efe2_Space, !- Name
  {9ff8a21c-dc29-4ef0-93c1-af6ba6e1c44e}, !- Internal Mass Definition Name
  {c9ac7314-3b55-4a32-bb30-84b4277e4695}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Space,
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Handle
  FirstFloor_Plenum_54dff461_Space,       !- Name
  {a587acaf-2cde-458e-a177-df4e7f7ab07b}, !- Space Type Name
  {8216c322-e820-4f55-84f8-4f7c75c9a3da}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}, !- Handle
  FirstFloor_Plenum_54dff461,             !- Name
  ,                                       !- Multiplier
  1.22,                                   !- Ceiling Height {m}
  2026.088930796,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3496775-899a-4be3-a660-0f11b58adcf3}, !- Zone Air Inlet Port List
  {9cf10532-06ed-4014-aa41-3e127c0fa8f1}, !- Zone Air Exhaust Port List
  {e4bf987a-27e6-4980-aa3f-8a9bcfe3167d}, !- Zone Air Node Name
  {0e6c21bb-b285-4a92-9b81-baf7a20fb293}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5608a018-649f-4813-9ef8-181eda63e294}, !- Handle
  Node 7,                                 !- Name
  {e4bf987a-27e6-4980-aa3f-8a9bcfe3167d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4bf987a-27e6-4980-aa3f-8a9bcfe3167d}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}, !- Source Object
  11,                                     !- Outlet Port
  {5608a018-649f-4813-9ef8-181eda63e294}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3496775-899a-4be3-a660-0f11b58adcf3}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}; !- HVAC Component

OS:PortList,
  {9cf10532-06ed-4014-aa41-3e127c0fa8f1}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}; !- HVAC Component

OS:PortList,
  {0e6c21bb-b285-4a92-9b81-baf7a20fb293}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}; !- HVAC Component

OS:Sizing:Zone,
  {052cdf1b-453f-46f9-bd27-1aa625bc150d}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32deb808-8ad8-46ec-bdd8-efba760d8541}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}; !- Thermal Zone

OS:AdditionalProperties,
  {b36f2795-7518-4cf2-85b0-04fe69a74718}, !- Handle
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum;                      !- Feature Value 1

OS:AdditionalProperties,
  {b4f347e7-8642-4014-a25e-c7c47000400e}, !- Handle
  {c6084f9e-9c97-445d-b844-98eb26e7f6a9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum;                      !- Feature Value 1

OS:BuildingStory,
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {873cc4d9-c59f-4323-adf0-3724cca17abe}, !- Handle
  FirstFloor_Plenum_54dff461..Face0,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926dd3cf-3727-4dd5-b89e-b6377b1f9f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 2.74;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9fba53ed-894e-4944-8f8c-566a06c57f90}, !- Handle
  {873cc4d9-c59f-4323-adf0-3724cca17abe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face0;      !- Feature Value 1

OS:Surface,
  {b0e357d9-1255-4826-a581-6d821b59c584}, !- Handle
  FirstFloor_Plenum_54dff461..Face1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0615b432-9b9f-40a0-a62c-28e7f67fce47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 3.96,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.96,                     !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.96,                    !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 3.96;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d83da0f7-472a-44ed-b47c-09e78776b5b4}, !- Handle
  {b0e357d9-1255-4826-a581-6d821b59c584}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face1;      !- Feature Value 1

OS:Surface,
  {3195aaed-905c-4f26-8712-06f23c1a63b5}, !- Handle
  FirstFloor_Plenum_54dff461..Face2,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd35685-7318-49d0-af2d-760fcea84ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 2.74;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1fff96d2-3b84-45b9-b9d4-c606bafd08ee}, !- Handle
  {3195aaed-905c-4f26-8712-06f23c1a63b5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face2;      !- Feature Value 1

OS:Surface,
  {7f8d23b1-e145-4c65-8251-99dda2a17faa}, !- Handle
  FirstFloor_Plenum_54dff461..Face3,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.96,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.96;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ae6f94a-75e0-4dcf-a4b4-1d554854f973}, !- Handle
  {7f8d23b1-e145-4c65-8251-99dda2a17faa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face3;      !- Feature Value 1

OS:Surface,
  {c81df959-3730-4b02-ba5e-7bebcf34e563}, !- Handle
  FirstFloor_Plenum_54dff461..Face4,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1566f7-42f4-4bd5-9217-f140abec0176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.96,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.96,                             !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.96,                        !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 3.96;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b9a4c0ce-52f4-4619-ad75-8b7e9253879e}, !- Handle
  {c81df959-3730-4b02-ba5e-7bebcf34e563}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face4;      !- Feature Value 1

OS:Surface,
  {46fa7f80-193f-436d-8231-0b8252ceb609}, !- Handle
  FirstFloor_Plenum_54dff461..Face5,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cac0a25-eca5-43c3-be05-a8a4bec886e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.74,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f0547e42-5b8c-4806-b96d-30681a4126b5}, !- Handle
  {46fa7f80-193f-436d-8231-0b8252ceb609}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face5;      !- Feature Value 1

OS:Surface,
  {29dcabf4-c0b7-42e9-a553-93de11b0492e}, !- Handle
  FirstFloor_Plenum_54dff461..Face6,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.96,                       !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.74,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.96;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6d0ae14b-9348-4b70-a19e-0302167a70dc}, !- Handle
  {29dcabf4-c0b7-42e9-a553-93de11b0492e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face6;      !- Feature Value 1

OS:Surface,
  {d582744b-89c0-42c0-81ca-553d8974118b}, !- Handle
  FirstFloor_Plenum_54dff461..Face7,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc2b435-228a-456d-b4aa-47374aacfd4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.96,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.96,                             !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.96,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 3.96;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eaa787a7-891e-4de7-ac4e-a68d111eac65}, !- Handle
  {d582744b-89c0-42c0-81ca-553d8974118b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face7;      !- Feature Value 1

OS:Surface,
  {f0fe731d-2d8f-482f-85f1-068d0dd953cd}, !- Handle
  FirstFloor_Plenum_54dff461..Face8,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16764b7-2141-4590-bc2a-ce7ea9a7d9f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 2.74,                  !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 2.74,                   !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.74;                       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d722f5e-42b1-4784-b7de-58f22b20459e}, !- Handle
  {f0fe731d-2d8f-482f-85f1-068d0dd953cd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face8;      !- Feature Value 1

OS:Surface,
  {9aee789a-3e49-4a3e-8328-01911db38d8f}, !- Handle
  FirstFloor_Plenum_54dff461..Face9,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.96,                  !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.74,                       !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.96;                       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0555bc3f-de44-424c-9531-9d80307d76c1}, !- Handle
  {9aee789a-3e49-4a3e-8328-01911db38d8f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face9;      !- Feature Value 1

OS:Surface,
  {d5045159-1a7b-4698-808e-7427b2f5bc57}, !- Handle
  FirstFloor_Plenum_54dff461..Face10,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0233353f-1219-4c02-81b4-9132dedbdf37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.96,                       !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.96,                   !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.96,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.96;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d6558b1-cdb2-4508-a28a-837c2643c58c}, !- Handle
  {d5045159-1a7b-4698-808e-7427b2f5bc57}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face10;     !- Feature Value 1

OS:Surface,
  {12c560c5-cdc6-4635-9f39-0890835decc2}, !- Handle
  FirstFloor_Plenum_54dff461..Face11,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb25c941-2729-454c-bb70-249693a134d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 2.74,                    !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 2.74;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0301fcf9-b35c-4e4e-a9bd-38f4cfc9890d}, !- Handle
  {12c560c5-cdc6-4635-9f39-0890835decc2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face11;     !- Feature Value 1

OS:Surface,
  {286e745f-91f3-4986-8828-490891bfeac2}, !- Handle
  FirstFloor_Plenum_54dff461..Face12,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.96,                        !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.74,                        !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.74,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.96;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {801ec2d0-8044-47cf-b482-5051f57ae471}, !- Handle
  {286e745f-91f3-4986-8828-490891bfeac2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face12;     !- Feature Value 1

OS:Surface,
  {153c8526-e98d-46e6-b590-a41f53f03533}, !- Handle
  FirstFloor_Plenum_54dff461..Face13,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa01ede7-6b11-4ecf-b843-eec39a50f5c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.96,                  !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.96,                  !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.96,                    !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.96;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {099eb38a-daca-4add-ac86-1151bf9d89c1}, !- Handle
  {153c8526-e98d-46e6-b590-a41f53f03533}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum_54dff461..Face13;     !- Feature Value 1

OS:SpaceType,
  {a587acaf-2cde-458e-a177-df4e7f7ab07b}, !- Handle
  CustomSpaceType_FirstFloor_Plenum_54dff461; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {20b5475d-ef1c-4ef2-8cc0-ccb7b05afe41}, !- Handle
  FirstFloor_Plenum Infiltration 1,       !- Name
  {a587acaf-2cde-458e-a177-df4e7f7ab07b}, !- Space or SpaceType Name
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {7870e60d-0ddf-41f7-99ff-fa1178284a90}, !- Handle
  {20b5475d-ef1c-4ef2-8cc0-ccb7b05afe41}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum Infiltration;         !- Feature Value 1

OS:InternalMass:Definition,
  {46c476ca-c103-45d3-b085-0c36384f6217}, !- Handle
  Internal Mass Definition 1_1::FirstFloor_Plenum_54dff461_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.46,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {251c081b-ada0-4072-a1ba-99a7fc266a90}, !- Handle
  Internal Mass Definition 1_1::FirstFloor_Plenum_54dff461_Space, !- Name
  {46c476ca-c103-45d3-b085-0c36384f6217}, !- Internal Mass Definition Name
  {c7d50f7e-e054-4c17-9cd9-c4f962d515a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Space,
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Handle
  Perimeter_mid_ZN_2_a5b06077_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {be316cab-68e0-41de-9a65-46950fab89c4}; !- Thermal Zone Name

OS:ThermalZone,
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- Handle
  Perimeter_mid_ZN_2_a5b06077,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fff873c5-c28a-4320-ac56-3e38f043364a}, !- Zone Air Inlet Port List
  {ec3c3e8d-c88f-4587-afe3-0831f16b5d1d}, !- Zone Air Exhaust Port List
  {2942acb4-e4ca-4634-8a67-51e801c79229}, !- Zone Air Node Name
  {08456854-4f71-4ce3-a3cb-6b26fb63fb2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6773e404-9613-4e5e-adab-699582713db3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b46ff924-e8e6-43e2-ab31-0ffc7650a5f7}, !- Handle
  Node 8,                                 !- Name
  {2942acb4-e4ca-4634-8a67-51e801c79229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2942acb4-e4ca-4634-8a67-51e801c79229}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- Source Object
  11,                                     !- Outlet Port
  {b46ff924-e8e6-43e2-ab31-0ffc7650a5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fff873c5-c28a-4320-ac56-3e38f043364a}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- HVAC Component
  {326e0bbc-f237-4dc4-832f-f7e3c4423836}; !- Port 1

OS:PortList,
  {ec3c3e8d-c88f-4587-afe3-0831f16b5d1d}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- HVAC Component
  {9c0b405f-bae8-4268-b04f-cc8ba69b738c}; !- Port 1

OS:PortList,
  {08456854-4f71-4ce3-a3cb-6b26fb63fb2d}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}; !- HVAC Component

OS:Sizing:Zone,
  {42262a47-8c88-4ce3-8816-3a7c1d1b102b}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ec03025-5baf-444a-ba43-ca5514e51305}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e923fd6a-1278-41a9-9c4f-c330eecdb138}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {784df865-c0bf-4b96-a277-9f5561cb80e6}, !- Handle
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2;                     !- Feature Value 1

OS:AdditionalProperties,
  {a7924ae3-d336-4669-9fee-45ec728851e3}, !- Handle
  {be316cab-68e0-41de-9a65-46950fab89c4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2;                     !- Feature Value 1

OS:Surface,
  {aa01ede7-6b11-4ecf-b843-eec39a50f5c3}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153c8526-e98d-46e6-b590-a41f53f03533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cd6ece39-0e47-4071-b34b-d6850ff0856b}, !- Handle
  {aa01ede7-6b11-4ecf-b843-eec39a50f5c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face0;     !- Feature Value 1

OS:Surface,
  {732e48c5-28d0-4db7-8b12-54e98fb92df9}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6e96ef-5a67-4907-a31a-6fa6464280a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {730c340f-8755-4057-bc4d-b560c724db98}, !- Handle
  {732e48c5-28d0-4db7-8b12-54e98fb92df9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face1;     !- Feature Value 1

OS:Surface,
  {cf7a8a39-c9d8-4711-ad5c-cf72d06e7842}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461e00e4-2a33-4882-9be9-68aa73c32129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {655a4c78-c0fc-4756-a3d1-1457f31683b4}, !- Handle
  {cf7a8a39-c9d8-4711-ad5c-cf72d06e7842}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face2;     !- Feature Value 1

OS:Surface,
  {0ac60547-39aa-46e0-9764-40a14ccd9fe6}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4962f65a-3dfb-408e-9809-0053236f129f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf81c95f-8675-4eb0-9a23-35f2761bbd34}, !- Handle
  {0ac60547-39aa-46e0-9764-40a14ccd9fe6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face3;     !- Feature Value 1

OS:Surface,
  {7153bf48-319e-40f5-961c-bef7bf9ae283}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b13dce87-ac0b-4030-a3ef-08bb92f093f7}, !- Handle
  {7153bf48-319e-40f5-961c-bef7bf9ae283}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face4;     !- Feature Value 1

OS:SubSurface,
  {7100f55b-2302-4f17-8706-12e346e89dbb}, !- Handle
  Windows_12_fd33216c,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {7153bf48-319e-40f5-961c-bef7bf9ae283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0831842517852799, 6.29497421298318, !- X,Y,Z Vertex 1 {m}
  49.911, 0.0831842517852799, 4.98083378701682, !- X,Y,Z Vertex 2 {m}
  49.911, 33.1905157517853, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  49.911, 33.1905157517853, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82c0e4f-d37b-4eef-a079-0a276ca431f6}, !- Handle
  Perimeter_mid_ZN_2_a5b06077..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b975882-43a9-422a-a327-456211cc7f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81f3236e-2b28-4936-b5c3-503f897a61ae}, !- Handle
  {e82c0e4f-d37b-4eef-a079-0a276ca431f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_2_a5b06077..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {93cc07f2-c275-40c3-9914-460eecf7db7b}, !- Handle
  Internal Mass Definition 1_1::Perimeter_mid_ZN_2_a5b06077_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7b21a258-f133-4631-97d4-6eebe678dabc}, !- Handle
  Internal Mass Definition 1_1::Perimeter_mid_ZN_2_a5b06077_Space, !- Name
  {93cc07f2-c275-40c3-9914-460eecf7db7b}, !- Internal Mass Definition Name
  {87d9ae46-0e47-4902-9d23-b03e2128a6f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {6773e404-9613-4e5e-adab-699582713db3}, !- Handle
  2016::Courthouse::Corridor_Setpoint 5,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Handle
  Perimeter_mid_ZN_3_6f05216d_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}; !- Thermal Zone Name

OS:ThermalZone,
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- Handle
  Perimeter_mid_ZN_3_6f05216d,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf3ee39a-0a13-47b0-ab9b-02fc4a9f3f57}, !- Zone Air Inlet Port List
  {183a0dfa-b958-471b-969b-15dfe296edc8}, !- Zone Air Exhaust Port List
  {9d1d0c25-ed5a-4312-90c6-dc601219f444}, !- Zone Air Node Name
  {8e02629a-9a59-47e1-9f76-d26fba47956b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86b058b0-9033-4f97-a6bd-8bfb6eaed027}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8da231a-6e54-44a1-a1f9-3ae2134441e2}, !- Handle
  Node 9,                                 !- Name
  {9d1d0c25-ed5a-4312-90c6-dc601219f444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d1d0c25-ed5a-4312-90c6-dc601219f444}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- Source Object
  11,                                     !- Outlet Port
  {f8da231a-6e54-44a1-a1f9-3ae2134441e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf3ee39a-0a13-47b0-ab9b-02fc4a9f3f57}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- HVAC Component
  {13cf81e8-d265-4eb1-9f0d-4b66ff24ed13}; !- Port 1

OS:PortList,
  {183a0dfa-b958-471b-969b-15dfe296edc8}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- HVAC Component
  {b6075c5b-d3ea-46c5-995a-50f13c381f7c}; !- Port 1

OS:PortList,
  {8e02629a-9a59-47e1-9f76-d26fba47956b}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}; !- HVAC Component

OS:Sizing:Zone,
  {ed2c88b6-4c3d-491e-9f79-605b8242fcd0}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e111a08a-e305-434d-8adf-2bacf56b3680}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23cbe0a5-209c-4b08-8064-070547d0f50b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {304934f5-a45a-443c-a93d-7e70d01e23d0}, !- Handle
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3;                     !- Feature Value 1

OS:AdditionalProperties,
  {02acc3aa-a1a7-42c1-8ea2-a194f800eb0e}, !- Handle
  {47a92a23-a7d9-4ee7-b46f-f87e8e2a9207}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3;                     !- Feature Value 1

OS:Surface,
  {0233353f-1219-4c02-81b4-9132dedbdf37}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5045159-1a7b-4698-808e-7427b2f5bc57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b201d67c-74c7-4585-b4e4-811d6e85ed16}, !- Handle
  {0233353f-1219-4c02-81b4-9132dedbdf37}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face0;     !- Feature Value 1

OS:Surface,
  {1a6e96ef-5a67-4907-a31a-6fa6464280a8}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732e48c5-28d0-4db7-8b12-54e98fb92df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {62affed9-f125-4132-bde0-9a700df27787}, !- Handle
  {1a6e96ef-5a67-4907-a31a-6fa6464280a8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face1;     !- Feature Value 1

OS:Surface,
  {7bfaa382-29b1-4012-9147-1d953bc407bb}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7024;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {079c1f22-7a2e-4407-b375-568cc1d7985e}, !- Handle
  {7bfaa382-29b1-4012-9147-1d953bc407bb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face2;     !- Feature Value 1

OS:SubSurface,
  {e6c09525-d24d-478c-ab31-a7a1835038f3}, !- Handle
  Windows_11_bd2a48fb,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {7bfaa382-29b1-4012-9147-1d953bc407bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.785225018692, 33.2738, 6.29497421298318, !- X,Y,Z Vertex 1 {m}
  49.785225018692, 33.2738, 4.98083378701682, !- X,Y,Z Vertex 2 {m}
  0.12477501869202, 33.2738, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  0.12477501869202, 33.2738, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb97ef1-682a-4251-9210-195a1bb301ce}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523f925f-7723-4e41-b56b-b0f620a55d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af9d23be-8804-4c6f-9897-240768a54814}, !- Handle
  {6cb97ef1-682a-4251-9210-195a1bb301ce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face3;     !- Feature Value 1

OS:Surface,
  {6322fb7e-dcfe-40ee-b28f-3502203d82a3}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69905b8-2b2b-47cd-a860-7de063085c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de17371b-34ed-49ac-87aa-4cffe0f3002b}, !- Handle
  {6322fb7e-dcfe-40ee-b28f-3502203d82a3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face4;     !- Feature Value 1

OS:Surface,
  {2f2f5309-02c4-411a-96c8-593b37dc8675}, !- Handle
  Perimeter_mid_ZN_3_6f05216d..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc59e8e-ca38-46be-a5ef-37e03f3f2dc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3b181a99-fae8-4a1f-b5a7-a1bc266ffc27}, !- Handle
  {2f2f5309-02c4-411a-96c8-593b37dc8675}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_3_6f05216d..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {60a509ee-ee6a-40f1-b0de-a6f614064a53}, !- Handle
  Internal Mass Definition 1_2::Perimeter_mid_ZN_3_6f05216d_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a38d580b-1779-4502-835e-a16272e26ab3}, !- Handle
  Internal Mass Definition 1_2::Perimeter_mid_ZN_3_6f05216d_Space, !- Name
  {60a509ee-ee6a-40f1-b0de-a6f614064a53}, !- Internal Mass Definition Name
  {f8886ced-57f4-4f27-ae8f-1fdee4e58621}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {86b058b0-9033-4f97-a6bd-8bfb6eaed027}, !- Handle
  2016::Courthouse::Corridor_Setpoint 6,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Handle
  Perimeter_mid_ZN_4_63d24e20_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}; !- Thermal Zone Name

OS:ThermalZone,
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- Handle
  Perimeter_mid_ZN_4_63d24e20,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4ffac1a-d21c-4cbe-8ce6-0e23f9c49fc8}, !- Zone Air Inlet Port List
  {8d955f2d-3ff6-49df-b1cc-0611b37dfab5}, !- Zone Air Exhaust Port List
  {03ad865f-468d-42e2-8d66-e1d7100dd85d}, !- Zone Air Node Name
  {dbd213ec-943c-4394-80f5-84a03ddb22be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8238053-3dbe-41bf-b0ad-a53f0308c89f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a820975-2e91-47e9-b34c-88592091c781}, !- Handle
  Node 10,                                !- Name
  {03ad865f-468d-42e2-8d66-e1d7100dd85d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03ad865f-468d-42e2-8d66-e1d7100dd85d}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- Source Object
  11,                                     !- Outlet Port
  {8a820975-2e91-47e9-b34c-88592091c781}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4ffac1a-d21c-4cbe-8ce6-0e23f9c49fc8}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- HVAC Component
  {c1c803b2-8100-4c5d-bd4a-f525c388b63e}; !- Port 1

OS:PortList,
  {8d955f2d-3ff6-49df-b1cc-0611b37dfab5}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- HVAC Component
  {d598c7f7-af14-4b10-b34b-dce547ecc4bf}; !- Port 1

OS:PortList,
  {dbd213ec-943c-4394-80f5-84a03ddb22be}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}; !- HVAC Component

OS:Sizing:Zone,
  {f38b5cd3-8328-4034-a73b-433d10fe9941}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94bd7f20-1723-4380-b4e1-b0e06c45ff31}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a55e1d72-79ea-4d5c-930f-1be555d2ff11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {ac653f63-0e0f-4fb1-8074-afedc763af2c}, !- Handle
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4;                     !- Feature Value 1

OS:AdditionalProperties,
  {4cddbdd5-9256-4017-8632-fda1601cf7dd}, !- Handle
  {64f3f79a-690f-4fae-a092-97b9fabbf8c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4;                     !- Feature Value 1

OS:Surface,
  {edc2b435-228a-456d-b4aa-47374aacfd4e}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d582744b-89c0-42c0-81ca-553d8974118b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5f7b6ae-53b3-4ec0-a556-1a8586e576a2}, !- Handle
  {edc2b435-228a-456d-b4aa-47374aacfd4e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face0;     !- Feature Value 1

OS:Surface,
  {43256af4-4cc4-4788-bf20-aa8910c3f0f1}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2740ae96-e220-4c73-af69-a89b21b71442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7024,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {743985a6-e779-432e-b9ba-75bf9ed99904}, !- Handle
  {43256af4-4cc4-4788-bf20-aa8910c3f0f1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face1;     !- Feature Value 1

OS:Surface,
  {b3b1c713-82be-46fa-bf95-8c8c6eb5969f}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c2250d-da85-4836-ba2d-7d9c118ba80d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {615a85f1-6f9e-451d-a506-47e0b655848a}, !- Handle
  {b3b1c713-82be-46fa-bf95-8c8c6eb5969f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face2;     !- Feature Value 1

OS:Surface,
  {523f925f-7723-4e41-b56b-b0f620a55d01}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb97ef1-682a-4251-9210-195a1bb301ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7024;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6328475b-4354-4913-b373-1d6a0db96312}, !- Handle
  {523f925f-7723-4e41-b56b-b0f620a55d01}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face3;     !- Feature Value 1

OS:Surface,
  {dec31277-fbdd-4821-901d-e4dd7d0ae6c2}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7024;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e8c01191-a40b-4fb1-9123-d7a2af5716c6}, !- Handle
  {dec31277-fbdd-4821-901d-e4dd7d0ae6c2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face4;     !- Feature Value 1

OS:SubSurface,
  {70bb396e-2542-4e28-a8ec-22a30e9f9b20}, !- Handle
  Windows_14_f9fb6a6a,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {dec31277-fbdd-4821-901d-e4dd7d0ae6c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.1905157517853, 6.29497421298318,  !- X,Y,Z Vertex 1 {m}
  0, 33.1905157517853, 4.98083378701682,  !- X,Y,Z Vertex 2 {m}
  0, 0.0831842517852799, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  0, 0.0831842517852799, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77b9a85-190f-4708-96b1-6c2dddc54b68}, !- Handle
  Perimeter_mid_ZN_4_63d24e20..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff6cf57-3d8f-427c-8993-9446a50ee35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7024,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12e7890d-5c1b-448a-87d1-e4ac36862e6f}, !- Handle
  {b77b9a85-190f-4708-96b1-6c2dddc54b68}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_4_63d24e20..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {81360a01-a12a-4850-acbc-1d45973b7212}, !- Handle
  Internal Mass Definition 1_3::Perimeter_mid_ZN_4_63d24e20_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0a3d1016-6305-4aef-bcf0-f618943ea1a7}, !- Handle
  Internal Mass Definition 1_3::Perimeter_mid_ZN_4_63d24e20_Space, !- Name
  {81360a01-a12a-4850-acbc-1d45973b7212}, !- Internal Mass Definition Name
  {f64efc1a-6744-4278-8e13-1c9fb9583bb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {d8238053-3dbe-41bf-b0ad-a53f0308c89f}, !- Handle
  2016::Courthouse::Corridor_Setpoint 7,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}; !- Thermal Zone Name

OS:ThermalZone,
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b888547-3c78-484a-8129-2851cd9cc478}, !- Zone Air Inlet Port List
  {6b8f3b3b-d600-4487-b491-9545501ad738}, !- Zone Air Exhaust Port List
  {d06ce546-15eb-4b25-9cff-c3384da06e02}, !- Zone Air Node Name
  {75f14419-c0b8-4c97-a953-cb854aa79371}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc680738-37da-4018-b61c-d285187756a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b0f2b44-228c-4e1c-8997-01f995f56ee7}, !- Handle
  Node 11,                                !- Name
  {d06ce546-15eb-4b25-9cff-c3384da06e02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d06ce546-15eb-4b25-9cff-c3384da06e02}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- Source Object
  11,                                     !- Outlet Port
  {2b0f2b44-228c-4e1c-8997-01f995f56ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b888547-3c78-484a-8129-2851cd9cc478}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- HVAC Component
  {307a9b28-64b8-4de4-a630-5d58e26c4b42}; !- Port 1

OS:PortList,
  {6b8f3b3b-d600-4487-b491-9545501ad738}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- HVAC Component
  {98730fdb-58dc-41c1-864a-a1bd7538ab61}; !- Port 1

OS:PortList,
  {75f14419-c0b8-4c97-a953-cb854aa79371}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}; !- HVAC Component

OS:Sizing:Zone,
  {c3045168-1ff9-489f-b0ee-2edfdd3c36b5}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a394c88e-bc9a-45cc-a11c-986a45247091}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa2577c2-b803-4831-ae34-062b7d015092}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {98f702e2-0faf-44f0-8831-03d00a4469c6}, !- Handle
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1;                     !- Feature Value 1

OS:AdditionalProperties,
  {27cda824-d5f8-4f8e-936b-3ed7bcf38558}, !- Handle
  {43f8b588-3d01-46b3-bf9c-2b64b98f76c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1;                     !- Feature Value 1

OS:Surface,
  {4e1566f7-42f4-4bd5-9217-f140abec0176}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81df959-3730-4b02-ba5e-7bebcf34e563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a407db3-6e65-4bc3-a270-b575e28704b8}, !- Handle
  {4e1566f7-42f4-4bd5-9217-f140abec0176}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face0;     !- Feature Value 1

OS:Surface,
  {2740ae96-e220-4c73-af69-a89b21b71442}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43256af4-4cc4-4788-bf20-aa8910c3f0f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7024;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cad49f55-e7b1-444e-b6f3-11f78e8dd158}, !- Handle
  {2740ae96-e220-4c73-af69-a89b21b71442}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face1;     !- Feature Value 1

OS:Surface,
  {21e664d4-b2ca-456f-9635-a251729d3ca4}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7024,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3cd06e86-eee6-4815-b8a4-e6e6738b23a4}, !- Handle
  {21e664d4-b2ca-456f-9635-a251729d3ca4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face2;     !- Feature Value 1

OS:SubSurface,
  {461668a1-a860-4334-89c0-57a2cece32ee}, !- Handle
  Windows_13_479c1c45,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {21e664d4-b2ca-456f-9635-a251729d3ca4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.12477501869202, 0, 6.29497421298318,  !- X,Y,Z Vertex 1 {m}
  0.12477501869202, 0, 4.98083378701682,  !- X,Y,Z Vertex 2 {m}
  49.785225018692, 0, 4.98083378701682,   !- X,Y,Z Vertex 3 {m}
  49.785225018692, 0, 6.29497421298318;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4962f65a-3dfb-408e-9809-0053236f129f}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac60547-39aa-46e0-9764-40a14ccd9fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47e68d6a-793e-40b5-a108-085b6cf5fbf9}, !- Handle
  {4962f65a-3dfb-408e-9809-0053236f129f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face3;     !- Feature Value 1

OS:Surface,
  {f176df8a-8b82-4d8b-8902-0f55cff055c9}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ebf8c7-cb9c-4e96-8b4f-6b635fffaf61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f252ac20-8b92-42dd-b0ce-c20df4c69b39}, !- Handle
  {f176df8a-8b82-4d8b-8902-0f55cff055c9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face4;     !- Feature Value 1

OS:Surface,
  {8a3a10d5-3448-4a7e-9028-8902d0ccbb80}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a36605-632b-4dbb-897a-3c54cb16a61b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7024,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5014cc5c-9418-4156-a057-63433c604dc9}, !- Handle
  {8a3a10d5-3448-4a7e-9028-8902d0ccbb80}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_mid_ZN_1_1dfe51d4..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {b4344697-86b0-4e56-a134-23c8a03487ca}, !- Handle
  Internal Mass Definition 1_4::Perimeter_mid_ZN_1_1dfe51d4_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {67b1fa01-3393-4521-bb53-cffbd0fee1b9}, !- Handle
  Internal Mass Definition 1_4::Perimeter_mid_ZN_1_1dfe51d4_Space, !- Name
  {b4344697-86b0-4e56-a134-23c8a03487ca}, !- Internal Mass Definition Name
  {a9449e62-03f2-4642-9400-8c0d153bca1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {fc680738-37da-4018-b61c-d285187756a1}, !- Handle
  2016::Courthouse::Corridor_Setpoint 8,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Handle
  Core_mid_b1e68dfa_Space,                !- Name
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ddd2ee0-ebe0-49e3-9724-2f35554b9d19}, !- Building Story Name
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}; !- Thermal Zone Name

OS:ThermalZone,
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- Handle
  Core_mid_b1e68dfa,                      !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  2695.336785084,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d8ccdb2-ab03-46b7-84ff-032623c8a9b3}, !- Zone Air Inlet Port List
  {90c29504-f3a8-4a16-9ec1-62ab025862ec}, !- Zone Air Exhaust Port List
  {f763e678-ba38-4290-8961-24ed0133ebde}, !- Zone Air Node Name
  {ef859b45-018e-4d24-8f5e-c7e8ca624f86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {042666fb-9454-4def-84b7-47da5905488e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7becedc2-53b3-40b5-b9a5-700c8c992148}, !- Handle
  Node 12,                                !- Name
  {f763e678-ba38-4290-8961-24ed0133ebde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f763e678-ba38-4290-8961-24ed0133ebde}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- Source Object
  11,                                     !- Outlet Port
  {7becedc2-53b3-40b5-b9a5-700c8c992148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d8ccdb2-ab03-46b7-84ff-032623c8a9b3}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- HVAC Component
  {79d44e1e-a855-483c-ba39-022cbf867c24}; !- Port 1

OS:PortList,
  {90c29504-f3a8-4a16-9ec1-62ab025862ec}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- HVAC Component
  {9715800d-d49f-4f34-8f08-87fb8612c126}; !- Port 1

OS:PortList,
  {ef859b45-018e-4d24-8f5e-c7e8ca624f86}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}; !- HVAC Component

OS:Sizing:Zone,
  {c224f9ca-926e-457b-bfb5-52e216ddc036}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2372378-012e-4901-9cd4-8a71a7cb29ed}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d9a477f-9119-45cf-b3fd-893e4137f98b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {5bf4969a-e8ab-4427-a6ae-5b5f575e3ab6}, !- Handle
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid;                               !- Feature Value 1

OS:AdditionalProperties,
  {b30f5ac9-e59f-454c-b93f-321759263737}, !- Handle
  {66e4a350-e2cd-4a2f-a59a-3aeef78006b6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid;                               !- Feature Value 1

OS:Surface,
  {0615b432-9b9f-40a0-a62c-28e7f67fce47}, !- Handle
  Core_mid_b1e68dfa..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e357d9-1255-4826-a581-6d821b59c584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5052e5d-cf6a-4643-b430-6f9b1cfebf14}, !- Handle
  {0615b432-9b9f-40a0-a62c-28e7f67fce47}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face0;               !- Feature Value 1

OS:Surface,
  {b0c2250d-da85-4836-ba2d-7d9c118ba80d}, !- Handle
  Core_mid_b1e68dfa..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b1c713-82be-46fa-bf95-8c8c6eb5969f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b56b114-7b58-48f8-a0c4-ba5147e7d1be}, !- Handle
  {b0c2250d-da85-4836-ba2d-7d9c118ba80d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face1;               !- Feature Value 1

OS:Surface,
  {38ebf8c7-cb9c-4e96-8b4f-6b635fffaf61}, !- Handle
  Core_mid_b1e68dfa..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f176df8a-8b82-4d8b-8902-0f55cff055c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2de84cd9-425d-48b5-937e-d72644afd5fe}, !- Handle
  {38ebf8c7-cb9c-4e96-8b4f-6b635fffaf61}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face2;               !- Feature Value 1

OS:Surface,
  {461e00e4-2a33-4882-9be9-68aa73c32129}, !- Handle
  Core_mid_b1e68dfa..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7a8a39-c9d8-4711-ad5c-cf72d06e7842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1283b0d6-1d19-44c3-ab7b-7b6dfcced115}, !- Handle
  {461e00e4-2a33-4882-9be9-68aa73c32129}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face3;               !- Feature Value 1

OS:Surface,
  {e69905b8-2b2b-47cd-a860-7de063085c13}, !- Handle
  Core_mid_b1e68dfa..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6322fb7e-dcfe-40ee-b28f-3502203d82a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2d697831-6006-4ddd-8a71-a4a1dbf7721c}, !- Handle
  {e69905b8-2b2b-47cd-a860-7de063085c13}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face4;               !- Feature Value 1

OS:Surface,
  {3f4d557f-0484-4ac1-b707-3855c035765c}, !- Handle
  Core_mid_b1e68dfa..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560707d3-58a9-4e10-a9d9-201bcfe2b0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b8abf0c-895f-4240-b339-5a040f2827f9}, !- Handle
  {3f4d557f-0484-4ac1-b707-3855c035765c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_mid_b1e68dfa..Face5;               !- Feature Value 1

OS:InternalMass:Definition,
  {abea6349-bb3e-4a60-8e42-4b7bfe365bc5}, !- Handle
  Internal Mass Definition 1_5::Core_mid_b1e68dfa_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.4,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5620054e-8816-4f5b-840e-89fb759f80a1}, !- Handle
  Internal Mass Definition 1_5::Core_mid_b1e68dfa_Space, !- Name
  {abea6349-bb3e-4a60-8e42-4b7bfe365bc5}, !- Internal Mass Definition Name
  {ae56a084-5cc1-4d31-92ff-0c20162ee1bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {042666fb-9454-4def-84b7-47da5905488e}, !- Handle
  2016::Courthouse::Corridor_Setpoint 9,  !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Handle
  MidFloor_Plenum_f2a5e0b8_Space,         !- Name
  {f25c014e-c382-461f-a36f-94e8db556436}, !- Space Type Name
  {8216c322-e820-4f55-84f8-4f7c75c9a3da}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}, !- Handle
  MidFloor_Plenum_f2a5e0b8,               !- Name
  ,                                       !- Multiplier
  1.22,                                   !- Ceiling Height {m}
  2026.088930796,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f78265f1-87f9-406a-be85-24e3aa561e89}, !- Zone Air Inlet Port List
  {0e9f0a71-d1f1-4f22-ac65-119ea0c1d307}, !- Zone Air Exhaust Port List
  {187a9b1e-1d30-4ed5-ba65-beec532716f5}, !- Zone Air Node Name
  {c996ab13-10c4-4b02-b9a1-6253632c020d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bc763f2-3f9f-42ed-9158-d6aa4cb35bc5}, !- Handle
  Node 13,                                !- Name
  {187a9b1e-1d30-4ed5-ba65-beec532716f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {187a9b1e-1d30-4ed5-ba65-beec532716f5}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}, !- Source Object
  11,                                     !- Outlet Port
  {3bc763f2-3f9f-42ed-9158-d6aa4cb35bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f78265f1-87f9-406a-be85-24e3aa561e89}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}; !- HVAC Component

OS:PortList,
  {0e9f0a71-d1f1-4f22-ac65-119ea0c1d307}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}; !- HVAC Component

OS:PortList,
  {c996ab13-10c4-4b02-b9a1-6253632c020d}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}; !- HVAC Component

OS:Sizing:Zone,
  {ec7db9f3-bd37-443d-8a42-da36e0f86ee4}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33323301-e34b-4ee7-b728-578a410b68ab}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}; !- Thermal Zone

OS:AdditionalProperties,
  {38120683-1517-45c5-ad1d-871ba06457f9}, !- Handle
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum;                        !- Feature Value 1

OS:AdditionalProperties,
  {060232e9-2e7e-4aaf-8023-fd8ae420125d}, !- Handle
  {04e00149-9b47-4be5-bb7c-11d5d3b0dc4f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum;                        !- Feature Value 1

OS:BuildingStory,
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {560707d3-58a9-4e10-a9d9-201bcfe2b0c3}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face0,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4d557f-0484-4ac1-b707-3855c035765c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7048,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 6.7048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7048;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7416a081-8dc5-4911-b95e-9ad681e3165e}, !- Handle
  {560707d3-58a9-4e10-a9d9-201bcfe2b0c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face0;        !- Feature Value 1

OS:Surface,
  {f2d37917-fdba-4c52-a190-4b325dca584d}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c258ca87-606c-4ee4-8be2-0d13dd8da83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6cd7d05e-a12a-4879-badd-7e2f8d441a49}, !- Handle
  {f2d37917-fdba-4c52-a190-4b325dca584d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face1;        !- Feature Value 1

OS:Surface,
  {37a36605-632b-4dbb-897a-3c54cb16a61b}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face2,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3a10d5-3448-4a7e-9028-8902d0ccbb80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7048;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60964247-1bed-465b-a9a3-961b7dbdfcf2}, !- Handle
  {37a36605-632b-4dbb-897a-3c54cb16a61b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face2;        !- Feature Value 1

OS:Surface,
  {a44ba233-8be8-4ee8-b28d-d817ce0ede1a}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cedead99-5bfe-4cb3-a725-9f764cc3e2da}, !- Handle
  {a44ba233-8be8-4ee8-b28d-d817ce0ede1a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face3;        !- Feature Value 1

OS:Surface,
  {6de1e368-81af-47e1-8012-e3f78b4011ca}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face4,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0093de1e-b371-46cf-8b6f-af7ae7a40cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e0ab65a-3997-4494-82d0-8e616f42a3cb}, !- Handle
  {6de1e368-81af-47e1-8012-e3f78b4011ca}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face4;        !- Feature Value 1

OS:Surface,
  {4ff6cf57-3d8f-427c-8993-9446a50ee35b}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face5,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b77b9a85-190f-4708-96b1-6c2dddc54b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 6.7048,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7048;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78878af6-b807-4b2c-bd4b-04cc2f88dc06}, !- Handle
  {4ff6cf57-3d8f-427c-8993-9446a50ee35b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face5;        !- Feature Value 1

OS:Surface,
  {5bb22e11-63af-4484-a2fc-5ee7022323e5}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {baf11762-08af-4a6d-b615-f83b70474ed2}, !- Handle
  {5bb22e11-63af-4484-a2fc-5ee7022323e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face6;        !- Feature Value 1

OS:Surface,
  {e82bb6d3-8c5f-4995-9970-e695a20602a7}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face7,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e70e534-e73b-42fa-b2a1-61c0f47f975b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aad895cb-eb19-47ca-a05f-e91ad89d6ef1}, !- Handle
  {e82bb6d3-8c5f-4995-9970-e695a20602a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face7;        !- Feature Value 1

OS:Surface,
  {1dc59e8e-ca38-46be-a5ef-37e03f3f2dc0}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face8,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2f5309-02c4-411a-96c8-593b37dc8675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 6.7048,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 6.7048,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7048;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {daef85cc-47ba-44ee-9341-bc4d0b3a17e8}, !- Handle
  {1dc59e8e-ca38-46be-a5ef-37e03f3f2dc0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face8;        !- Feature Value 1

OS:Surface,
  {3b7abad0-9a68-44b5-8fdd-47866a5c4764}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06b9f8d3-8b65-42e2-b81b-c2028f810827}, !- Handle
  {3b7abad0-9a68-44b5-8fdd-47866a5c4764}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face9;        !- Feature Value 1

OS:Surface,
  {35fab168-5ebe-444a-b68a-87180c0a0886}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face10,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5859af09-c0d1-4124-a85d-3b8ca886c946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d1aa449-0bc3-4f25-ab23-516bfce5d2e4}, !- Handle
  {35fab168-5ebe-444a-b68a-87180c0a0886}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face10;       !- Feature Value 1

OS:Surface,
  {8b975882-43a9-422a-a327-456211cc7f3e}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face11,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82c0e4f-d37b-4eef-a079-0a276ca431f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7048,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7048;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d4656e04-8bd3-4642-b6e2-7606d9b80e9c}, !- Handle
  {8b975882-43a9-422a-a327-456211cc7f3e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face11;       !- Feature Value 1

OS:Surface,
  {4c486102-50f5-4f25-aa30-7acd605ed6eb}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face12,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ed5f3ff-14ef-4ee2-9557-48c9d3f3b38c}, !- Handle
  {4c486102-50f5-4f25-aa30-7acd605ed6eb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face12;       !- Feature Value 1

OS:Surface,
  {1a987664-080b-4dfb-ae11-e380b0a2a2a3}, !- Handle
  MidFloor_Plenum_f2a5e0b8..Face13,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb384bbc-7be3-45dd-ad2a-8d5185196297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {995de7e1-0eb5-4e1e-b829-223fe36dcac4}, !- Handle
  {1a987664-080b-4dfb-ae11-e380b0a2a2a3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MidFloor_Plenum_f2a5e0b8..Face13;       !- Feature Value 1

OS:SpaceType,
  {f25c014e-c382-461f-a36f-94e8db556436}, !- Handle
  CustomSpaceType_MidFloor_Plenum_f2a5e0b8; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {d60e9113-66f6-46be-9195-7e4746a0e9b3}, !- Handle
  FirstFloor_Plenum Infiltration 2,       !- Name
  {f25c014e-c382-461f-a36f-94e8db556436}, !- Space or SpaceType Name
  {cf8fcb00-69a2-4878-abcb-2339b7eb76e7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {ef21d8e8-2705-4025-8a5b-5f46e3571f1a}, !- Handle
  {d60e9113-66f6-46be-9195-7e4746a0e9b3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FirstFloor_Plenum Infiltration;         !- Feature Value 1

OS:InternalMass:Definition,
  {4403cf2c-76eb-4232-9639-8a2eed8944d7}, !- Handle
  Internal Mass Definition 1_2::MidFloor_Plenum_f2a5e0b8_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.46,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a169385a-9366-4119-b9e5-46b965feeddd}, !- Handle
  Internal Mass Definition 1_2::MidFloor_Plenum_f2a5e0b8_Space, !- Name
  {4403cf2c-76eb-4232-9639-8a2eed8944d7}, !- Internal Mass Definition Name
  {5a95bdf2-b76f-4809-9d6e-fa1c6ac8cb47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Space,
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Handle
  Perimeter_top_ZN_2_03851fac_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {5cf1239f-7697-4608-9a76-c3442226fff4}; !- Thermal Zone Name

OS:ThermalZone,
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- Handle
  Perimeter_top_ZN_2_03851fac,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5ac89bd-e292-4198-a3e3-2edc010ce514}, !- Zone Air Inlet Port List
  {b7ab2e98-0623-44f5-9b20-62251b5c6a98}, !- Zone Air Exhaust Port List
  {c89f6258-0e9e-4d11-bcd5-25a1e0c3b69d}, !- Zone Air Node Name
  {38bc76fe-4446-4056-aeef-8ff849349ae0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71b24de1-eedc-4a19-8d64-adb7cd06e911}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22e63547-c2c1-4ca5-ba3b-0d9beb64077d}, !- Handle
  Node 14,                                !- Name
  {c89f6258-0e9e-4d11-bcd5-25a1e0c3b69d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c89f6258-0e9e-4d11-bcd5-25a1e0c3b69d}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- Source Object
  11,                                     !- Outlet Port
  {22e63547-c2c1-4ca5-ba3b-0d9beb64077d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5ac89bd-e292-4198-a3e3-2edc010ce514}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- HVAC Component
  {a414d909-d1fb-407e-aaac-448db9693ac3}; !- Port 1

OS:PortList,
  {b7ab2e98-0623-44f5-9b20-62251b5c6a98}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- HVAC Component
  {6c03ba94-a77a-4e97-b7d5-da3834bcf7d5}; !- Port 1

OS:PortList,
  {38bc76fe-4446-4056-aeef-8ff849349ae0}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}; !- HVAC Component

OS:Sizing:Zone,
  {715f903b-8de4-4e3e-b34c-f7f9508ea249}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52e2e327-548e-4b94-8812-9a68a6971e53}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97cb29dc-9e34-4dff-b1be-ceb32a32dfe7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {2aaf4525-3784-491a-9e5e-05989f2d82fb}, !- Handle
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2;                     !- Feature Value 1

OS:AdditionalProperties,
  {2982ab86-ada1-4cbd-863c-b1b3c0b3e909}, !- Handle
  {5cf1239f-7697-4608-9a76-c3442226fff4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2;                     !- Feature Value 1

OS:Surface,
  {fb384bbc-7be3-45dd-ad2a-8d5185196297}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a987664-080b-4dfb-ae11-e380b0a2a2a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3a39fcb-919d-44a4-82d7-e2427e655bae}, !- Handle
  {fb384bbc-7be3-45dd-ad2a-8d5185196297}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face0;     !- Feature Value 1

OS:Surface,
  {551e86fa-93db-4f47-9ab2-8c5e80c5f461}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce5c907-9c65-486f-978a-2086f1873894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.6648,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af315387-cf86-4e33-8bc6-29bd77fb8660}, !- Handle
  {551e86fa-93db-4f47-9ab2-8c5e80c5f461}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face1;     !- Feature Value 1

OS:Surface,
  {6780ea83-272b-4111-bbf0-380b467cb805}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c8d633c-c5e6-4c8e-8758-1831f5f5b519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 10.6648,               !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 10.6648;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b1b6c841-06b5-43af-983b-e91c82d77442}, !- Handle
  {6780ea83-272b-4111-bbf0-380b467cb805}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face2;     !- Feature Value 1

OS:Surface,
  {024da20f-9e03-4278-afc0-74482b5ad1da}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa67db3f-b1d5-4a2c-a309-c9149c406706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 10.6648,                 !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.6648;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ac70017-5885-4555-b25c-d952e10c663a}, !- Handle
  {024da20f-9e03-4278-afc0-74482b5ad1da}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face3;     !- Feature Value 1

OS:Surface,
  {c90b9493-1801-4d63-aa3f-30832f9a31af}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.6648,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b57be09-d3d9-442e-b590-935d9eaad94f}, !- Handle
  {c90b9493-1801-4d63-aa3f-30832f9a31af}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face4;     !- Feature Value 1

OS:SubSurface,
  {92cffb4f-bed3-4ed6-b2c5-8b4b3eb1642c}, !- Handle
  Windows_16_7a5a6019,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {c90b9493-1801-4d63-aa3f-30832f9a31af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0831842517852799, 10.2573742129832, !- X,Y,Z Vertex 1 {m}
  49.911, 0.0831842517852799, 8.94323378701682, !- X,Y,Z Vertex 2 {m}
  49.911, 33.1905157517853, 8.94323378701682, !- X,Y,Z Vertex 3 {m}
  49.911, 33.1905157517853, 10.2573742129832; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d8705f-6fab-49f5-8e5a-aa3cb0d47178}, !- Handle
  Perimeter_top_ZN_2_03851fac..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b1252f-2158-47b0-8cef-0fb18147da8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.6648,               !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 10.6648,               !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 10.6648,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.6648;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0bf1e0e6-6289-414e-801f-aba8fbd67470}, !- Handle
  {b2d8705f-6fab-49f5-8e5a-aa3cb0d47178}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_2_03851fac..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {e39b811f-b352-44e4-8952-f9dfe596b274}, !- Handle
  Internal Mass Definition 1_1::Perimeter_top_ZN_2_03851fac_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2a4cbea2-ae42-44f7-81d2-293c98100621}, !- Handle
  Internal Mass Definition 1_1::Perimeter_top_ZN_2_03851fac_Space, !- Name
  {e39b811f-b352-44e4-8952-f9dfe596b274}, !- Internal Mass Definition Name
  {5ef2f48b-47d5-4f39-ad88-89921e817a85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {71b24de1-eedc-4a19-8d64-adb7cd06e911}, !- Handle
  2016::Courthouse::Corridor_Setpoint 10, !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Handle
  Perimeter_top_ZN_3_b8228b95_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {a791c2ce-feb3-4178-ac98-115103d7f330}; !- Thermal Zone Name

OS:ThermalZone,
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- Handle
  Perimeter_top_ZN_3_b8228b95,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a709ee5-81d5-4e34-9171-4f3f64db5fdf}, !- Zone Air Inlet Port List
  {0c0d004e-6502-4376-a89d-ccc8f2ff15ff}, !- Zone Air Exhaust Port List
  {418dd501-6606-4163-a850-9133a89cdb53}, !- Zone Air Node Name
  {384aa174-4163-42a4-9c8a-7bd02f5f696c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9bddc1c4-adf0-4121-bdad-b81896633a90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f18da029-39fb-4b22-b02f-a04d015c1321}, !- Handle
  Node 15,                                !- Name
  {418dd501-6606-4163-a850-9133a89cdb53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418dd501-6606-4163-a850-9133a89cdb53}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- Source Object
  11,                                     !- Outlet Port
  {f18da029-39fb-4b22-b02f-a04d015c1321}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a709ee5-81d5-4e34-9171-4f3f64db5fdf}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- HVAC Component
  {5a0e992b-f8b7-4b73-aed0-a155ab4516c0}; !- Port 1

OS:PortList,
  {0c0d004e-6502-4376-a89d-ccc8f2ff15ff}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- HVAC Component
  {7ab48ed9-ba35-43ba-81f0-4867bec76ff1}; !- Port 1

OS:PortList,
  {384aa174-4163-42a4-9c8a-7bd02f5f696c}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}; !- HVAC Component

OS:Sizing:Zone,
  {5d4e278c-0839-45bb-8d9c-b778b8ed8e48}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3bce1a01-2e60-405c-85cb-cc9fcc423abb}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e9e5abf-59b0-4854-adf1-18729e0a1249}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {32475dc3-5337-4ae6-90b7-d9d0f8ea0571}, !- Handle
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3;                     !- Feature Value 1

OS:AdditionalProperties,
  {149e7c95-4289-4852-983f-ec12d496c4e7}, !- Handle
  {a791c2ce-feb3-4178-ac98-115103d7f330}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3;                     !- Feature Value 1

OS:Surface,
  {5859af09-c0d1-4124-a85d-3b8ca886c946}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fab168-5ebe-444a-b68a-87180c0a0886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9a9d1cc-9ffe-43a6-b60f-1c0157abbdc8}, !- Handle
  {5859af09-c0d1-4124-a85d-3b8ca886c946}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face0;     !- Feature Value 1

OS:Surface,
  {1ce5c907-9c65-486f-978a-2086f1873894}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {551e86fa-93db-4f47-9ab2-8c5e80c5f461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 10.6648,               !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13fcfc30-709f-40ee-b91b-043a063ba72b}, !- Handle
  {1ce5c907-9c65-486f-978a-2086f1873894}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face1;     !- Feature Value 1

OS:Surface,
  {3741489f-848b-4146-99ec-039c24e014e4}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.6648,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.6648;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc773113-61ca-467e-92f3-8963c130d703}, !- Handle
  {3741489f-848b-4146-99ec-039c24e014e4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face2;     !- Feature Value 1

OS:SubSurface,
  {07076d1d-afb4-457f-b908-976110fe99f9}, !- Handle
  Windows_15_490157ec,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {3741489f-848b-4146-99ec-039c24e014e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.785225018692, 33.2738, 10.2573742129832, !- X,Y,Z Vertex 1 {m}
  49.785225018692, 33.2738, 8.94323378701682, !- X,Y,Z Vertex 2 {m}
  0.12477501869202, 33.2738, 8.94323378701682, !- X,Y,Z Vertex 3 {m}
  0.12477501869202, 33.2738, 10.2573742129832; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a6f740-60cc-45c6-899c-877db830f975}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a2abf65-8421-48c9-96a3-6ea4bf6712c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.6648,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 10.6648;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b184aab2-e155-4575-9cec-d0c281dd3ab3}, !- Handle
  {b7a6f740-60cc-45c6-899c-877db830f975}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face3;     !- Feature Value 1

OS:Surface,
  {8e1def99-c1c6-4668-8b48-c01435d9a083}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398b82a1-3bfc-4568-8717-9e7848a6a229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 10.6648,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c041e846-4a7f-422c-8b6a-3639ba96e38c}, !- Handle
  {8e1def99-c1c6-4668-8b48-c01435d9a083}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face4;     !- Feature Value 1

OS:Surface,
  {df94ae16-352b-4d70-9c34-16bedf9a1b80}, !- Handle
  Perimeter_top_ZN_3_b8228b95..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42f67ad-b375-4883-91fc-cf5bb7c941c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.6648,                    !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 10.6648,                !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 10.6648,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5ec91334-8386-4e86-a9dc-bfe99f2bc984}, !- Handle
  {df94ae16-352b-4d70-9c34-16bedf9a1b80}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_3_b8228b95..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {16893941-1e5b-4b29-981d-c21c13cb90f6}, !- Handle
  Internal Mass Definition 1_2::Perimeter_top_ZN_3_b8228b95_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {778f7c02-017f-482b-be18-d0314e92b167}, !- Handle
  Internal Mass Definition 1_2::Perimeter_top_ZN_3_b8228b95_Space, !- Name
  {16893941-1e5b-4b29-981d-c21c13cb90f6}, !- Internal Mass Definition Name
  {d3370b6b-68cd-4eef-a135-c1d606661916}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {9bddc1c4-adf0-4121-bdad-b81896633a90}, !- Handle
  2016::Courthouse::Corridor_Setpoint 11, !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Handle
  Perimeter_top_ZN_4_a10be54a_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {a2399329-e20a-44a2-84bd-f9edd183dcef}; !- Thermal Zone Name

OS:ThermalZone,
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- Handle
  Perimeter_top_ZN_4_a10be54a,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5a9e1e-c590-4ef2-b8b6-fa6f9028b41f}, !- Zone Air Inlet Port List
  {598698c5-0e88-4458-908f-1807d2593780}, !- Zone Air Exhaust Port List
  {d1de48e3-6595-43bc-9d7e-0d3766a1d0f3}, !- Zone Air Node Name
  {ad747662-4dcd-4c6a-ba91-d396a7fdf5e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {798f4cbd-cd75-4310-96a1-9b337c354ba6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18f74408-03a8-4135-818b-7c7608b05790}, !- Handle
  Node 16,                                !- Name
  {d1de48e3-6595-43bc-9d7e-0d3766a1d0f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1de48e3-6595-43bc-9d7e-0d3766a1d0f3}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- Source Object
  11,                                     !- Outlet Port
  {18f74408-03a8-4135-818b-7c7608b05790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5a9e1e-c590-4ef2-b8b6-fa6f9028b41f}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- HVAC Component
  {5652f111-0fa2-46fd-b257-235c8df6ee62}; !- Port 1

OS:PortList,
  {598698c5-0e88-4458-908f-1807d2593780}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- HVAC Component
  {3ddec55e-f864-4afb-8d22-ea79f9b9e6cd}; !- Port 1

OS:PortList,
  {ad747662-4dcd-4c6a-ba91-d396a7fdf5e6}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}; !- HVAC Component

OS:Sizing:Zone,
  {88466b98-e806-45e0-a23b-bb94f538906d}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6cdf5fa-ba10-4bd8-b2eb-dd114bad647d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fda3c20f-4e28-44d4-b933-b0dad5447ef5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {b8e89f89-db78-48d1-9037-17e192ed38c2}, !- Handle
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4;                     !- Feature Value 1

OS:AdditionalProperties,
  {66d4b409-78c6-440b-86ea-8e1aeaafb0e3}, !- Handle
  {a2399329-e20a-44a2-84bd-f9edd183dcef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4;                     !- Feature Value 1

OS:Surface,
  {8e70e534-e73b-42fa-b2a1-61c0f47f975b}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82bb6d3-8c5f-4995-9970-e695a20602a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6500809-22fb-4422-abc2-3bca7497c095}, !- Handle
  {8e70e534-e73b-42fa-b2a1-61c0f47f975b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face0;     !- Feature Value 1

OS:Surface,
  {8cd7d936-8d0a-498d-b04e-a6b7c486c107}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3f0e0c-9d2e-46f2-91e4-fc458b86910a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.6648,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.6648;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {30cf1a3d-1cb9-4b10-828e-46755a4eb354}, !- Handle
  {8cd7d936-8d0a-498d-b04e-a6b7c486c107}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face1;     !- Feature Value 1

OS:Surface,
  {3ec553fc-f63d-4ae5-9b35-6d4a423d3098}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bd1288-871d-4029-ae47-2fb18cff6209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 10.6648;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {03358be9-917b-4b81-b21e-aae47983fa87}, !- Handle
  {3ec553fc-f63d-4ae5-9b35-6d4a423d3098}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face2;     !- Feature Value 1

OS:Surface,
  {8a2abf65-8421-48c9-96a3-6ea4bf6712c6}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a6f740-60cc-45c6-899c-877db830f975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 10.6648,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.6648;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00f0c83c-6a99-4deb-88de-a37bb04811f2}, !- Handle
  {8a2abf65-8421-48c9-96a3-6ea4bf6712c6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face3;     !- Feature Value 1

OS:Surface,
  {5ce95d42-2fa1-4859-814c-15da2015df26}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.6648,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.6648;                          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {374b7122-768f-4766-bd4b-feba97ad24eb}, !- Handle
  {5ce95d42-2fa1-4859-814c-15da2015df26}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face4;     !- Feature Value 1

OS:SubSurface,
  {4408fdfc-4c11-4229-8562-4842a46f89df}, !- Handle
  Windows_18_0f9a913f,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {5ce95d42-2fa1-4859-814c-15da2015df26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.1905157517853, 10.2573742129832,  !- X,Y,Z Vertex 1 {m}
  0, 33.1905157517853, 8.94323378701682,  !- X,Y,Z Vertex 2 {m}
  0, 0.0831842517852799, 8.94323378701682, !- X,Y,Z Vertex 3 {m}
  0, 0.0831842517852799, 10.2573742129832; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3cb53e0-3738-4958-b2f1-7d9e54a64bd1}, !- Handle
  Perimeter_top_ZN_4_a10be54a..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a72f668-836c-40c6-88ca-92b834ed1bcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.6648,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 10.6648,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 10.6648;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b28fa829-caaa-4a7f-b262-5a074ac98e78}, !- Handle
  {c3cb53e0-3738-4958-b2f1-7d9e54a64bd1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_4_a10be54a..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {affef3aa-f5ce-484e-8de5-6ed60a2335de}, !- Handle
  Internal Mass Definition 1_3::Perimeter_top_ZN_4_a10be54a_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.44,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f020a46b-d180-44ff-a4c2-cf1c42908ad2}, !- Handle
  Internal Mass Definition 1_3::Perimeter_top_ZN_4_a10be54a_Space, !- Name
  {affef3aa-f5ce-484e-8de5-6ed60a2335de}, !- Internal Mass Definition Name
  {b8cf27ed-1e12-4031-b170-86e89ffcd434}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {798f4cbd-cd75-4310-96a1-9b337c354ba6}, !- Handle
  2016::Courthouse::Corridor_Setpoint 12, !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Handle
  Perimeter_top_ZN_1_5664ba24_Space,      !- Name
  {d3e49e3f-2083-45cc-914c-61f61a74ba59}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {5b405a19-b5e4-4869-8002-2689ad535049}; !- Thermal Zone Name

OS:ThermalZone,
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- Handle
  Perimeter_top_ZN_1_5664ba24,            !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a6c874d-ed18-4521-9996-140c2e7516e4}, !- Zone Air Inlet Port List
  {826d9980-d0f7-4648-8778-0b905505a17e}, !- Zone Air Exhaust Port List
  {ef106cbf-c4ab-45d8-9654-c7a47be8bb08}, !- Zone Air Node Name
  {919e096b-8b5c-4b8f-853c-c0ffeb99eb3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfcc736b-58dd-49bb-b109-31590dbd4710}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7232819f-8890-4a12-bbfe-a31d75f31b66}, !- Handle
  Node 17,                                !- Name
  {ef106cbf-c4ab-45d8-9654-c7a47be8bb08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef106cbf-c4ab-45d8-9654-c7a47be8bb08}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- Source Object
  11,                                     !- Outlet Port
  {7232819f-8890-4a12-bbfe-a31d75f31b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a6c874d-ed18-4521-9996-140c2e7516e4}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- HVAC Component
  {bc2fbfdb-aec9-49c8-83a5-e4008f236778}; !- Port 1

OS:PortList,
  {826d9980-d0f7-4648-8778-0b905505a17e}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- HVAC Component
  {c0e85c0a-348d-4b95-9bd1-7c8a15f19be3}; !- Port 1

OS:PortList,
  {919e096b-8b5c-4b8f-853c-c0ffeb99eb3f}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}; !- HVAC Component

OS:Sizing:Zone,
  {616f6bb0-c2f0-4ed7-89e9-65dc1007c36b}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f128ce22-4aa2-4ecd-a8ec-290c53a2708c}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {308c6783-2402-4ada-85d1-e19bbb97ba6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {07f1c5d0-76db-4d7a-b97b-23da559b9b0f}, !- Handle
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1;                     !- Feature Value 1

OS:AdditionalProperties,
  {4e1c92bb-68d3-4b4c-bc97-4b5282ee3870}, !- Handle
  {5b405a19-b5e4-4869-8002-2689ad535049}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1;                     !- Feature Value 1

OS:Surface,
  {0093de1e-b371-46cf-8b6f-af7ae7a40cfa}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face0,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de1e368-81af-47e1-8012-e3f78b4011ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f9391f1-c0c7-43f5-9a98-ce2e94495e87}, !- Handle
  {0093de1e-b371-46cf-8b6f-af7ae7a40cfa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face0;     !- Feature Value 1

OS:Surface,
  {fb3f0e0c-9d2e-46f2-91e4-fc458b86910a}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd7d936-8d0a-498d-b04e-a6b7c486c107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.6648;                          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d0781ec1-f618-4c42-918a-081befe6712e}, !- Handle
  {fb3f0e0c-9d2e-46f2-91e4-fc458b86910a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face1;     !- Feature Value 1

OS:Surface,
  {ccd476b7-e4d8-4804-b09c-b4971410b3bd}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.6648,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.6648;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {418c9001-4d59-4960-b175-6614b50df4d1}, !- Handle
  {ccd476b7-e4d8-4804-b09c-b4971410b3bd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face2;     !- Feature Value 1

OS:SubSurface,
  {9b0c0c5f-3451-42dd-b42f-d77ac576db87}, !- Handle
  Windows_17_fe1ba1d4,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {943f2a24-7c3c-4971-8f31-a3e7d6fe96ce}, !- Construction Name
  {ccd476b7-e4d8-4804-b09c-b4971410b3bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.12477501869202, 0, 10.2573742129832,  !- X,Y,Z Vertex 1 {m}
  0.12477501869202, 0, 8.94323378701682,  !- X,Y,Z Vertex 2 {m}
  49.785225018692, 0, 8.94323378701682,   !- X,Y,Z Vertex 3 {m}
  49.785225018692, 0, 10.2573742129832;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa67db3f-b1d5-4a2c-a309-c9149c406706}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024da20f-9e03-4278-afc0-74482b5ad1da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.6648,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 10.6648;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {acf21170-ed2d-44e1-9a31-f3155f7bc052}, !- Handle
  {aa67db3f-b1d5-4a2c-a309-c9149c406706}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face3;     !- Feature Value 1

OS:Surface,
  {d8fd93e8-a28d-4f28-8dd0-af859e14e79f}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebb912f-3abc-449d-8edb-022619f3df3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 10.6648,                 !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.6648;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {da3db2bf-9205-42eb-af6e-5aa799f340d8}, !- Handle
  {d8fd93e8-a28d-4f28-8dd0-af859e14e79f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face4;     !- Feature Value 1

OS:Surface,
  {63a726ac-6705-4646-adde-e2dfca7534c7}, !- Handle
  Perimeter_top_ZN_1_5664ba24..Face5,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3108524c-8272-453c-9f9e-2cbbe1f94835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 10.6648,                          !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.6648,                     !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 10.6648;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1c962a70-e97f-4638-b40e-47bd70642a25}, !- Handle
  {63a726ac-6705-4646-adde-e2dfca7534c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Perimeter_top_ZN_1_5664ba24..Face5;     !- Feature Value 1

OS:InternalMass:Definition,
  {e35e6f78-0498-4cd5-a0f6-a6d7cc8a92c4}, !- Handle
  Internal Mass Definition 1_4::Perimeter_top_ZN_1_5664ba24_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.58,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {caedde6a-28c3-4d38-8668-c098705138b2}, !- Handle
  Internal Mass Definition 1_4::Perimeter_top_ZN_1_5664ba24_Space, !- Name
  {e35e6f78-0498-4cd5-a0f6-a6d7cc8a92c4}, !- Internal Mass Definition Name
  {807f8d3a-241a-47cc-8768-026eb77d06f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {cfcc736b-58dd-49bb-b109-31590dbd4710}, !- Handle
  2016::Courthouse::Corridor_Setpoint 13, !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Handle
  Core_top_4c8946b3_Space,                !- Name
  {df963790-04b3-43ce-a2e3-5f77659d7d1f}, !- Space Type Name
  {78c8084b-6644-4917-ae1d-5eafef6e8405}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8114101d-b8ac-4b9c-9513-89285b05517a}, !- Building Story Name
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}; !- Thermal Zone Name

OS:ThermalZone,
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- Handle
  Core_top_4c8946b3,                      !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  2695.336785084,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e3c00d-cf91-4126-863d-f9b1aad020ec}, !- Zone Air Inlet Port List
  {62685bae-80f9-4fdf-84fa-2358336497c2}, !- Zone Air Exhaust Port List
  {665c81f4-2d5a-4af6-9063-071c7f163540}, !- Zone Air Node Name
  {95693006-b0fd-4699-aa63-0e6a968a03ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76df87d3-3e43-4802-98fb-4d8bbdc43cba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b4919d3-9b88-429d-a8e8-f027bc28c2e0}, !- Handle
  Node 18,                                !- Name
  {665c81f4-2d5a-4af6-9063-071c7f163540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {665c81f4-2d5a-4af6-9063-071c7f163540}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- Source Object
  11,                                     !- Outlet Port
  {2b4919d3-9b88-429d-a8e8-f027bc28c2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e3c00d-cf91-4126-863d-f9b1aad020ec}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- HVAC Component
  {21580594-0060-443f-bff5-8839b269f90c}; !- Port 1

OS:PortList,
  {62685bae-80f9-4fdf-84fa-2358336497c2}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- HVAC Component
  {695bf65e-8810-4274-ab06-18f1692dea91}; !- Port 1

OS:PortList,
  {95693006-b0fd-4699-aa63-0e6a968a03ff}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}; !- HVAC Component

OS:Sizing:Zone,
  {ab501cd6-c292-45f8-9809-ee94bd1e810f}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b07ec46-aaf0-4a3e-b6a6-b52d703e45db}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f7fa361-20fb-413e-9cd6-32eb013adf3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {a758b0f4-2f33-46f2-a932-c85c6f8ad13f}, !- Handle
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top;                               !- Feature Value 1

OS:AdditionalProperties,
  {405b957d-ecf3-4d12-b816-e9c4e2bd0d62}, !- Handle
  {bf38084f-a359-4de9-bd01-9d82792c7e2a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top;                               !- Feature Value 1

OS:Surface,
  {c258ca87-606c-4ee4-8be2-0d13dd8da83f}, !- Handle
  Core_top_4c8946b3..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d37917-fdba-4c52-a190-4b325dca584d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d65c62b7-0032-4ae9-9295-d51a8e975b2c}, !- Handle
  {c258ca87-606c-4ee4-8be2-0d13dd8da83f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face0;               !- Feature Value 1

OS:Surface,
  {87bd1288-871d-4029-ae47-2fb18cff6209}, !- Handle
  Core_top_4c8946b3..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec553fc-f63d-4ae5-9b35-6d4a423d3098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 10.6648,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.6648;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0b147850-c1c4-4d38-bb9b-669c338a3bd5}, !- Handle
  {87bd1288-871d-4029-ae47-2fb18cff6209}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face1;               !- Feature Value 1

OS:Surface,
  {2ebb912f-3abc-449d-8edb-022619f3df3d}, !- Handle
  Core_top_4c8946b3..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8fd93e8-a28d-4f28-8dd0-af859e14e79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 10.6648;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4971da4b-8792-4296-9685-c6fefeba6a10}, !- Handle
  {2ebb912f-3abc-449d-8edb-022619f3df3d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face2;               !- Feature Value 1

OS:Surface,
  {0c8d633c-c5e6-4c8e-8758-1831f5f5b519}, !- Handle
  Core_top_4c8946b3..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6780ea83-272b-4111-bbf0-380b467cb805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 10.6648,                 !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31c4874b-616a-4993-abc2-38d452187590}, !- Handle
  {0c8d633c-c5e6-4c8e-8758-1831f5f5b519}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face3;               !- Feature Value 1

OS:Surface,
  {398b82a1-3bfc-4568-8717-9e7848a6a229}, !- Handle
  Core_top_4c8946b3..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1def99-c1c6-4668-8b48-c01435d9a083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 10.6648,               !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 10.6648;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0cfc24e-7619-4b71-afd9-def23dc8e10d}, !- Handle
  {398b82a1-3bfc-4568-8717-9e7848a6a229}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face4;               !- Feature Value 1

OS:Surface,
  {85df4241-a659-4288-9e04-89f8ed869f68}, !- Handle
  Core_top_4c8946b3..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e719c778-2555-4a1e-965e-298f0c2371af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 10.6648,                !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 10.6648,                  !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 10.6648,                 !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 10.6648;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1e36ecee-5adf-432b-8da3-64209fc0b3bd}, !- Handle
  {85df4241-a659-4288-9e04-89f8ed869f68}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Core_top_4c8946b3..Face5;               !- Feature Value 1

OS:InternalMass:Definition,
  {0f3153e0-466b-41f7-ba05-f9314463d48c}, !- Handle
  Internal Mass Definition 1_5::Core_top_4c8946b3_Space, !- Name
  {f81e1bfb-16a5-41fe-91f2-66714dd5ca24}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.4,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7b7e81a2-69e6-41d2-bd18-fd424911d1aa}, !- Handle
  Internal Mass Definition 1_5::Core_top_4c8946b3_Space, !- Name
  {0f3153e0-466b-41f7-ba05-f9314463d48c}, !- Internal Mass Definition Name
  {7be81cb8-1519-4bdc-a11d-b880156aa7ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {76df87d3-3e43-4802-98fb-4d8bbdc43cba}, !- Handle
  2016::Courthouse::Corridor_Setpoint 14, !- Name
  {da81c94a-0234-4ad1-b9ce-29f6ac9498df}, !- Heating Setpoint Temperature Schedule Name
  {1128c272-29f0-4c54-97e4-5cafa70530f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {9ce49bc8-1c08-4b73-9ff3-f794f576d1c2}, !- Handle
  Perimeter_bot_ZN_2_06238537 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {7ebcb83c-e58f-450a-8c6e-960793de193f}, !- Zone Supply Air Node Name
  {795370c8-21f0-4487-85c7-26d9d6a6bd97}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4d1abf25-5be9-4674-b08f-35d58ad04ddf}, !- Handle
  Node 19,                                !- Name
  {6390fb79-a6b1-42db-8158-1357f69f10f2}, !- Inlet Port
  {7ebcb83c-e58f-450a-8c6e-960793de193f}; !- Outlet Port

OS:Connection,
  {6390fb79-a6b1-42db-8158-1357f69f10f2}, !- Handle
  {6ad03b14-c8cc-4faf-88c3-d8840896611f}, !- Source Object
  2,                                      !- Outlet Port
  {4d1abf25-5be9-4674-b08f-35d58ad04ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebcb83c-e58f-450a-8c6e-960793de193f}, !- Handle
  {4d1abf25-5be9-4674-b08f-35d58ad04ddf}, !- Source Object
  3,                                      !- Outlet Port
  {9ce49bc8-1c08-4b73-9ff3-f794f576d1c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e58060d-e973-40f8-9714-c84ef1c8cfef}, !- Handle
  Node 20,                                !- Name
  {795370c8-21f0-4487-85c7-26d9d6a6bd97}, !- Inlet Port
  {296d2d7f-65a8-4c19-8d01-47fc05088c57}; !- Outlet Port

OS:Connection,
  {296d2d7f-65a8-4c19-8d01-47fc05088c57}, !- Handle
  {4e58060d-e973-40f8-9714-c84ef1c8cfef}, !- Source Object
  3,                                      !- Outlet Port
  {3f16b46c-0b5f-4377-aa11-6c751ad729c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795370c8-21f0-4487-85c7-26d9d6a6bd97}, !- Handle
  {9ce49bc8-1c08-4b73-9ff3-f794f576d1c2}, !- Source Object
  4,                                      !- Outlet Port
  {4e58060d-e973-40f8-9714-c84ef1c8cfef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {989f897a-bbb3-49c9-8b6c-4477f1bbeb26}, !- Handle
  Perimeter_bot_ZN_3_0d4d8101 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {7ff54890-1f84-42d4-9d27-45029ca104cf}, !- Zone Supply Air Node Name
  {d19f145b-03b6-4afa-9b00-ccf6094a2a9e}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {db2c6e57-5a2a-4b1d-bc82-2b5d76ee4a37}, !- Handle
  Node 21,                                !- Name
  {f9b77abf-deca-4925-b86c-d47733c354df}, !- Inlet Port
  {7ff54890-1f84-42d4-9d27-45029ca104cf}; !- Outlet Port

OS:Connection,
  {f9b77abf-deca-4925-b86c-d47733c354df}, !- Handle
  {b2eac298-9e3c-4f38-a127-1c088807e94c}, !- Source Object
  2,                                      !- Outlet Port
  {db2c6e57-5a2a-4b1d-bc82-2b5d76ee4a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff54890-1f84-42d4-9d27-45029ca104cf}, !- Handle
  {db2c6e57-5a2a-4b1d-bc82-2b5d76ee4a37}, !- Source Object
  3,                                      !- Outlet Port
  {989f897a-bbb3-49c9-8b6c-4477f1bbeb26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95f9be22-351b-4eab-b434-a1c17202b7b3}, !- Handle
  Node 22,                                !- Name
  {d19f145b-03b6-4afa-9b00-ccf6094a2a9e}, !- Inlet Port
  {cc2a2a4d-418d-4333-b813-144bac07132f}; !- Outlet Port

OS:Connection,
  {cc2a2a4d-418d-4333-b813-144bac07132f}, !- Handle
  {95f9be22-351b-4eab-b434-a1c17202b7b3}, !- Source Object
  3,                                      !- Outlet Port
  {bc2d607c-8ddc-4645-bcee-eb226fd99cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19f145b-03b6-4afa-9b00-ccf6094a2a9e}, !- Handle
  {989f897a-bbb3-49c9-8b6c-4477f1bbeb26}, !- Source Object
  4,                                      !- Outlet Port
  {95f9be22-351b-4eab-b434-a1c17202b7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0f506416-158a-4115-b912-f722deac79e4}, !- Handle
  Perimeter_bot_ZN_4_5e7d91d2 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {ad7d334c-445e-4cc3-aa92-67a227fb6bae}, !- Zone Supply Air Node Name
  {124851fe-d6aa-4ba3-b9a0-5d500d21fc15}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ae59ac92-6c8b-4cea-b0d6-f5b99302938b}, !- Handle
  Node 23,                                !- Name
  {61b6c0b2-7d02-4555-bb82-903da7882007}, !- Inlet Port
  {ad7d334c-445e-4cc3-aa92-67a227fb6bae}; !- Outlet Port

OS:Connection,
  {61b6c0b2-7d02-4555-bb82-903da7882007}, !- Handle
  {8bc66fbb-7488-4d49-b302-66d62e2b2180}, !- Source Object
  2,                                      !- Outlet Port
  {ae59ac92-6c8b-4cea-b0d6-f5b99302938b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7d334c-445e-4cc3-aa92-67a227fb6bae}, !- Handle
  {ae59ac92-6c8b-4cea-b0d6-f5b99302938b}, !- Source Object
  3,                                      !- Outlet Port
  {0f506416-158a-4115-b912-f722deac79e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {825ac420-ccb8-4996-98cc-3b22cb89f7a8}, !- Handle
  Node 24,                                !- Name
  {124851fe-d6aa-4ba3-b9a0-5d500d21fc15}, !- Inlet Port
  {96e30c7f-30cf-4eac-95a4-cf727a91ef39}; !- Outlet Port

OS:Connection,
  {96e30c7f-30cf-4eac-95a4-cf727a91ef39}, !- Handle
  {825ac420-ccb8-4996-98cc-3b22cb89f7a8}, !- Source Object
  3,                                      !- Outlet Port
  {9eb482dd-842e-4354-b8f2-1eab312e5cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124851fe-d6aa-4ba3-b9a0-5d500d21fc15}, !- Handle
  {0f506416-158a-4115-b912-f722deac79e4}, !- Source Object
  4,                                      !- Outlet Port
  {825ac420-ccb8-4996-98cc-3b22cb89f7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {85d85611-e61e-4dfc-8ed0-aa4a8b141e5b}, !- Handle
  Perimeter_bot_ZN_1_926be594 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {a123c875-a1d1-4063-aabb-4e19c0c19a1d}, !- Zone Supply Air Node Name
  {b52b6493-ddf6-441b-afe6-ea7fd477bf97}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {45e00edb-9b5b-4819-a126-2c01e3aa9ae8}, !- Handle
  Node 25,                                !- Name
  {f6318cd0-8217-4675-b930-6e7d145ee66c}, !- Inlet Port
  {a123c875-a1d1-4063-aabb-4e19c0c19a1d}; !- Outlet Port

OS:Connection,
  {f6318cd0-8217-4675-b930-6e7d145ee66c}, !- Handle
  {cc20221a-b829-411f-a65a-2b7f792048f8}, !- Source Object
  2,                                      !- Outlet Port
  {45e00edb-9b5b-4819-a126-2c01e3aa9ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a123c875-a1d1-4063-aabb-4e19c0c19a1d}, !- Handle
  {45e00edb-9b5b-4819-a126-2c01e3aa9ae8}, !- Source Object
  3,                                      !- Outlet Port
  {85d85611-e61e-4dfc-8ed0-aa4a8b141e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {535d44fc-a6de-44a8-97ba-d549f1475b7d}, !- Handle
  Node 26,                                !- Name
  {b52b6493-ddf6-441b-afe6-ea7fd477bf97}, !- Inlet Port
  {3bd8bdb6-e5a7-493b-a436-811364707865}; !- Outlet Port

OS:Connection,
  {3bd8bdb6-e5a7-493b-a436-811364707865}, !- Handle
  {535d44fc-a6de-44a8-97ba-d549f1475b7d}, !- Source Object
  3,                                      !- Outlet Port
  {5b281b7d-3621-4960-9823-b17499c55671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52b6493-ddf6-441b-afe6-ea7fd477bf97}, !- Handle
  {85d85611-e61e-4dfc-8ed0-aa4a8b141e5b}, !- Source Object
  4,                                      !- Outlet Port
  {535d44fc-a6de-44a8-97ba-d549f1475b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0a7ce248-018d-4401-b366-00d88c899730}, !- Handle
  Core_bottom_db36dc78 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {27547185-2147-4af4-9425-776e7269e52e}, !- Zone Supply Air Node Name
  {e75545ca-e54d-4a68-86f8-7b4490a14137}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {554eeda9-0c2e-41bf-ae6c-63008ec3885c}, !- Handle
  Node 27,                                !- Name
  {8dab8019-e05e-47d0-94b8-952736a15242}, !- Inlet Port
  {27547185-2147-4af4-9425-776e7269e52e}; !- Outlet Port

OS:Connection,
  {8dab8019-e05e-47d0-94b8-952736a15242}, !- Handle
  {a120fd3f-3519-44e0-9836-ef008274e3f3}, !- Source Object
  2,                                      !- Outlet Port
  {554eeda9-0c2e-41bf-ae6c-63008ec3885c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27547185-2147-4af4-9425-776e7269e52e}, !- Handle
  {554eeda9-0c2e-41bf-ae6c-63008ec3885c}, !- Source Object
  3,                                      !- Outlet Port
  {0a7ce248-018d-4401-b366-00d88c899730}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45ed8576-a7a8-4463-8aeb-c1e9be8637b4}, !- Handle
  Node 28,                                !- Name
  {e75545ca-e54d-4a68-86f8-7b4490a14137}, !- Inlet Port
  {99e4cf0e-f135-4097-a298-b9ea5e05740b}; !- Outlet Port

OS:Connection,
  {99e4cf0e-f135-4097-a298-b9ea5e05740b}, !- Handle
  {45ed8576-a7a8-4463-8aeb-c1e9be8637b4}, !- Source Object
  3,                                      !- Outlet Port
  {98c0aaec-ed62-4ca1-ab70-434d2eedd707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75545ca-e54d-4a68-86f8-7b4490a14137}, !- Handle
  {0a7ce248-018d-4401-b366-00d88c899730}, !- Source Object
  4,                                      !- Outlet Port
  {45ed8576-a7a8-4463-8aeb-c1e9be8637b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e923fd6a-1278-41a9-9c4f-c330eecdb138}, !- Handle
  Perimeter_mid_ZN_2_a5b06077 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {fc20e632-ec9c-4a34-868b-9e454036a468}, !- Zone Supply Air Node Name
  {5a66a1a1-87ee-4c57-add5-6fa65befc883}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4c246a18-0007-46ab-b79a-f2138638925d}, !- Handle
  Node 29,                                !- Name
  {9c0b405f-bae8-4268-b04f-cc8ba69b738c}, !- Inlet Port
  {fc20e632-ec9c-4a34-868b-9e454036a468}; !- Outlet Port

OS:Connection,
  {9c0b405f-bae8-4268-b04f-cc8ba69b738c}, !- Handle
  {ec3c3e8d-c88f-4587-afe3-0831f16b5d1d}, !- Source Object
  2,                                      !- Outlet Port
  {4c246a18-0007-46ab-b79a-f2138638925d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc20e632-ec9c-4a34-868b-9e454036a468}, !- Handle
  {4c246a18-0007-46ab-b79a-f2138638925d}, !- Source Object
  3,                                      !- Outlet Port
  {e923fd6a-1278-41a9-9c4f-c330eecdb138}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a59e31a-ed39-4b3a-8442-a4dc9687becf}, !- Handle
  Node 30,                                !- Name
  {5a66a1a1-87ee-4c57-add5-6fa65befc883}, !- Inlet Port
  {326e0bbc-f237-4dc4-832f-f7e3c4423836}; !- Outlet Port

OS:Connection,
  {326e0bbc-f237-4dc4-832f-f7e3c4423836}, !- Handle
  {8a59e31a-ed39-4b3a-8442-a4dc9687becf}, !- Source Object
  3,                                      !- Outlet Port
  {fff873c5-c28a-4320-ac56-3e38f043364a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a66a1a1-87ee-4c57-add5-6fa65befc883}, !- Handle
  {e923fd6a-1278-41a9-9c4f-c330eecdb138}, !- Source Object
  4,                                      !- Outlet Port
  {8a59e31a-ed39-4b3a-8442-a4dc9687becf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {23cbe0a5-209c-4b08-8064-070547d0f50b}, !- Handle
  Perimeter_mid_ZN_3_6f05216d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {f52653cf-2aff-4609-a136-1a165192c74c}, !- Zone Supply Air Node Name
  {2543d294-417e-42d8-8c21-0f86b1ed2353}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4c557fa7-c441-4011-88a1-d3f67df9fd62}, !- Handle
  Node 31,                                !- Name
  {b6075c5b-d3ea-46c5-995a-50f13c381f7c}, !- Inlet Port
  {f52653cf-2aff-4609-a136-1a165192c74c}; !- Outlet Port

OS:Connection,
  {b6075c5b-d3ea-46c5-995a-50f13c381f7c}, !- Handle
  {183a0dfa-b958-471b-969b-15dfe296edc8}, !- Source Object
  2,                                      !- Outlet Port
  {4c557fa7-c441-4011-88a1-d3f67df9fd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52653cf-2aff-4609-a136-1a165192c74c}, !- Handle
  {4c557fa7-c441-4011-88a1-d3f67df9fd62}, !- Source Object
  3,                                      !- Outlet Port
  {23cbe0a5-209c-4b08-8064-070547d0f50b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f23e05d-e8bc-4c2e-a058-b4fe527e9785}, !- Handle
  Node 32,                                !- Name
  {2543d294-417e-42d8-8c21-0f86b1ed2353}, !- Inlet Port
  {13cf81e8-d265-4eb1-9f0d-4b66ff24ed13}; !- Outlet Port

OS:Connection,
  {13cf81e8-d265-4eb1-9f0d-4b66ff24ed13}, !- Handle
  {1f23e05d-e8bc-4c2e-a058-b4fe527e9785}, !- Source Object
  3,                                      !- Outlet Port
  {cf3ee39a-0a13-47b0-ab9b-02fc4a9f3f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2543d294-417e-42d8-8c21-0f86b1ed2353}, !- Handle
  {23cbe0a5-209c-4b08-8064-070547d0f50b}, !- Source Object
  4,                                      !- Outlet Port
  {1f23e05d-e8bc-4c2e-a058-b4fe527e9785}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a55e1d72-79ea-4d5c-930f-1be555d2ff11}, !- Handle
  Perimeter_mid_ZN_4_63d24e20 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {97674b27-ee24-4e7e-8f72-acc24fadc3de}, !- Zone Supply Air Node Name
  {b1e2b8cc-2ce6-4b8d-a7ee-b42f0af2c5bb}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {7ce43032-695e-4e96-a2e7-389a54627457}, !- Handle
  Node 33,                                !- Name
  {d598c7f7-af14-4b10-b34b-dce547ecc4bf}, !- Inlet Port
  {97674b27-ee24-4e7e-8f72-acc24fadc3de}; !- Outlet Port

OS:Connection,
  {d598c7f7-af14-4b10-b34b-dce547ecc4bf}, !- Handle
  {8d955f2d-3ff6-49df-b1cc-0611b37dfab5}, !- Source Object
  2,                                      !- Outlet Port
  {7ce43032-695e-4e96-a2e7-389a54627457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97674b27-ee24-4e7e-8f72-acc24fadc3de}, !- Handle
  {7ce43032-695e-4e96-a2e7-389a54627457}, !- Source Object
  3,                                      !- Outlet Port
  {a55e1d72-79ea-4d5c-930f-1be555d2ff11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {172c317c-8b86-463b-8a53-34a0f75b4679}, !- Handle
  Node 34,                                !- Name
  {b1e2b8cc-2ce6-4b8d-a7ee-b42f0af2c5bb}, !- Inlet Port
  {c1c803b2-8100-4c5d-bd4a-f525c388b63e}; !- Outlet Port

OS:Connection,
  {c1c803b2-8100-4c5d-bd4a-f525c388b63e}, !- Handle
  {172c317c-8b86-463b-8a53-34a0f75b4679}, !- Source Object
  3,                                      !- Outlet Port
  {e4ffac1a-d21c-4cbe-8ce6-0e23f9c49fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e2b8cc-2ce6-4b8d-a7ee-b42f0af2c5bb}, !- Handle
  {a55e1d72-79ea-4d5c-930f-1be555d2ff11}, !- Source Object
  4,                                      !- Outlet Port
  {172c317c-8b86-463b-8a53-34a0f75b4679}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {aa2577c2-b803-4831-ae34-062b7d015092}, !- Handle
  Perimeter_mid_ZN_1_1dfe51d4 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {e47cb57a-379e-4c6b-8fb4-7ae50bebadf0}, !- Zone Supply Air Node Name
  {6adc494c-3a47-4704-876d-1520dd946b53}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {fe33d342-e953-4f48-8195-a95ac4b59710}, !- Handle
  Node 35,                                !- Name
  {98730fdb-58dc-41c1-864a-a1bd7538ab61}, !- Inlet Port
  {e47cb57a-379e-4c6b-8fb4-7ae50bebadf0}; !- Outlet Port

OS:Connection,
  {98730fdb-58dc-41c1-864a-a1bd7538ab61}, !- Handle
  {6b8f3b3b-d600-4487-b491-9545501ad738}, !- Source Object
  2,                                      !- Outlet Port
  {fe33d342-e953-4f48-8195-a95ac4b59710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47cb57a-379e-4c6b-8fb4-7ae50bebadf0}, !- Handle
  {fe33d342-e953-4f48-8195-a95ac4b59710}, !- Source Object
  3,                                      !- Outlet Port
  {aa2577c2-b803-4831-ae34-062b7d015092}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a3920c5-e377-478f-b55b-7f80dcf0d784}, !- Handle
  Node 36,                                !- Name
  {6adc494c-3a47-4704-876d-1520dd946b53}, !- Inlet Port
  {307a9b28-64b8-4de4-a630-5d58e26c4b42}; !- Outlet Port

OS:Connection,
  {307a9b28-64b8-4de4-a630-5d58e26c4b42}, !- Handle
  {6a3920c5-e377-478f-b55b-7f80dcf0d784}, !- Source Object
  3,                                      !- Outlet Port
  {2b888547-3c78-484a-8129-2851cd9cc478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6adc494c-3a47-4704-876d-1520dd946b53}, !- Handle
  {aa2577c2-b803-4831-ae34-062b7d015092}, !- Source Object
  4,                                      !- Outlet Port
  {6a3920c5-e377-478f-b55b-7f80dcf0d784}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5d9a477f-9119-45cf-b3fd-893e4137f98b}, !- Handle
  Core_mid_b1e68dfa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {379e7289-eba0-41c2-9eef-39727e141a75}, !- Zone Supply Air Node Name
  {768f890b-b59b-4dae-af92-4c021976dad4}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {07b407eb-5838-4f36-ba08-4f4aeb125e86}, !- Handle
  Node 37,                                !- Name
  {9715800d-d49f-4f34-8f08-87fb8612c126}, !- Inlet Port
  {379e7289-eba0-41c2-9eef-39727e141a75}; !- Outlet Port

OS:Connection,
  {9715800d-d49f-4f34-8f08-87fb8612c126}, !- Handle
  {90c29504-f3a8-4a16-9ec1-62ab025862ec}, !- Source Object
  2,                                      !- Outlet Port
  {07b407eb-5838-4f36-ba08-4f4aeb125e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379e7289-eba0-41c2-9eef-39727e141a75}, !- Handle
  {07b407eb-5838-4f36-ba08-4f4aeb125e86}, !- Source Object
  3,                                      !- Outlet Port
  {5d9a477f-9119-45cf-b3fd-893e4137f98b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f29bf68-0c15-40cc-a7c4-448daf68b198}, !- Handle
  Node 38,                                !- Name
  {768f890b-b59b-4dae-af92-4c021976dad4}, !- Inlet Port
  {79d44e1e-a855-483c-ba39-022cbf867c24}; !- Outlet Port

OS:Connection,
  {79d44e1e-a855-483c-ba39-022cbf867c24}, !- Handle
  {4f29bf68-0c15-40cc-a7c4-448daf68b198}, !- Source Object
  3,                                      !- Outlet Port
  {9d8ccdb2-ab03-46b7-84ff-032623c8a9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768f890b-b59b-4dae-af92-4c021976dad4}, !- Handle
  {5d9a477f-9119-45cf-b3fd-893e4137f98b}, !- Source Object
  4,                                      !- Outlet Port
  {4f29bf68-0c15-40cc-a7c4-448daf68b198}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {97cb29dc-9e34-4dff-b1be-ceb32a32dfe7}, !- Handle
  Perimeter_top_ZN_2_03851fac Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {7002db6d-d039-49b6-bb84-9e8e7ad0049f}, !- Zone Supply Air Node Name
  {1e6cd9d3-deab-42f6-a688-55ad15f71c6d}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {01c5b981-995d-4461-ac28-6ad149b8ead7}, !- Handle
  Node 39,                                !- Name
  {6c03ba94-a77a-4e97-b7d5-da3834bcf7d5}, !- Inlet Port
  {7002db6d-d039-49b6-bb84-9e8e7ad0049f}; !- Outlet Port

OS:Connection,
  {6c03ba94-a77a-4e97-b7d5-da3834bcf7d5}, !- Handle
  {b7ab2e98-0623-44f5-9b20-62251b5c6a98}, !- Source Object
  2,                                      !- Outlet Port
  {01c5b981-995d-4461-ac28-6ad149b8ead7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7002db6d-d039-49b6-bb84-9e8e7ad0049f}, !- Handle
  {01c5b981-995d-4461-ac28-6ad149b8ead7}, !- Source Object
  3,                                      !- Outlet Port
  {97cb29dc-9e34-4dff-b1be-ceb32a32dfe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7675ab92-f13b-49c6-a3bc-a146b21f86f1}, !- Handle
  Node 40,                                !- Name
  {1e6cd9d3-deab-42f6-a688-55ad15f71c6d}, !- Inlet Port
  {a414d909-d1fb-407e-aaac-448db9693ac3}; !- Outlet Port

OS:Connection,
  {a414d909-d1fb-407e-aaac-448db9693ac3}, !- Handle
  {7675ab92-f13b-49c6-a3bc-a146b21f86f1}, !- Source Object
  3,                                      !- Outlet Port
  {b5ac89bd-e292-4198-a3e3-2edc010ce514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6cd9d3-deab-42f6-a688-55ad15f71c6d}, !- Handle
  {97cb29dc-9e34-4dff-b1be-ceb32a32dfe7}, !- Source Object
  4,                                      !- Outlet Port
  {7675ab92-f13b-49c6-a3bc-a146b21f86f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8e9e5abf-59b0-4854-adf1-18729e0a1249}, !- Handle
  Perimeter_top_ZN_3_b8228b95 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {33ad4f2f-8269-4abe-8336-888e0defb551}, !- Zone Supply Air Node Name
  {730d2ed4-b516-4242-b151-119f6e7d03de}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {27fa1a89-f734-496e-a835-d72963976637}, !- Handle
  Node 41,                                !- Name
  {7ab48ed9-ba35-43ba-81f0-4867bec76ff1}, !- Inlet Port
  {33ad4f2f-8269-4abe-8336-888e0defb551}; !- Outlet Port

OS:Connection,
  {7ab48ed9-ba35-43ba-81f0-4867bec76ff1}, !- Handle
  {0c0d004e-6502-4376-a89d-ccc8f2ff15ff}, !- Source Object
  2,                                      !- Outlet Port
  {27fa1a89-f734-496e-a835-d72963976637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ad4f2f-8269-4abe-8336-888e0defb551}, !- Handle
  {27fa1a89-f734-496e-a835-d72963976637}, !- Source Object
  3,                                      !- Outlet Port
  {8e9e5abf-59b0-4854-adf1-18729e0a1249}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11680c0d-b850-4b45-b9b0-5af0fba04c0b}, !- Handle
  Node 42,                                !- Name
  {730d2ed4-b516-4242-b151-119f6e7d03de}, !- Inlet Port
  {5a0e992b-f8b7-4b73-aed0-a155ab4516c0}; !- Outlet Port

OS:Connection,
  {5a0e992b-f8b7-4b73-aed0-a155ab4516c0}, !- Handle
  {11680c0d-b850-4b45-b9b0-5af0fba04c0b}, !- Source Object
  3,                                      !- Outlet Port
  {6a709ee5-81d5-4e34-9171-4f3f64db5fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730d2ed4-b516-4242-b151-119f6e7d03de}, !- Handle
  {8e9e5abf-59b0-4854-adf1-18729e0a1249}, !- Source Object
  4,                                      !- Outlet Port
  {11680c0d-b850-4b45-b9b0-5af0fba04c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fda3c20f-4e28-44d4-b933-b0dad5447ef5}, !- Handle
  Perimeter_top_ZN_4_a10be54a Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {273433f7-a1dc-4995-bdcb-b13135b4cdf1}, !- Zone Supply Air Node Name
  {7e8c4375-2936-4637-a33e-d5a907b9048a}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {67ed5071-17d8-4df2-b01d-827f6a419182}, !- Handle
  Node 43,                                !- Name
  {3ddec55e-f864-4afb-8d22-ea79f9b9e6cd}, !- Inlet Port
  {273433f7-a1dc-4995-bdcb-b13135b4cdf1}; !- Outlet Port

OS:Connection,
  {3ddec55e-f864-4afb-8d22-ea79f9b9e6cd}, !- Handle
  {598698c5-0e88-4458-908f-1807d2593780}, !- Source Object
  2,                                      !- Outlet Port
  {67ed5071-17d8-4df2-b01d-827f6a419182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273433f7-a1dc-4995-bdcb-b13135b4cdf1}, !- Handle
  {67ed5071-17d8-4df2-b01d-827f6a419182}, !- Source Object
  3,                                      !- Outlet Port
  {fda3c20f-4e28-44d4-b933-b0dad5447ef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a434a3c-a9ea-4c49-a71b-4108bf665feb}, !- Handle
  Node 44,                                !- Name
  {7e8c4375-2936-4637-a33e-d5a907b9048a}, !- Inlet Port
  {5652f111-0fa2-46fd-b257-235c8df6ee62}; !- Outlet Port

OS:Connection,
  {5652f111-0fa2-46fd-b257-235c8df6ee62}, !- Handle
  {3a434a3c-a9ea-4c49-a71b-4108bf665feb}, !- Source Object
  3,                                      !- Outlet Port
  {bb5a9e1e-c590-4ef2-b8b6-fa6f9028b41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8c4375-2936-4637-a33e-d5a907b9048a}, !- Handle
  {fda3c20f-4e28-44d4-b933-b0dad5447ef5}, !- Source Object
  4,                                      !- Outlet Port
  {3a434a3c-a9ea-4c49-a71b-4108bf665feb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {308c6783-2402-4ada-85d1-e19bbb97ba6d}, !- Handle
  Perimeter_top_ZN_1_5664ba24 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {d0d1e034-bb88-4f54-a65c-6000e8885aa4}, !- Zone Supply Air Node Name
  {041e8d26-c621-4ab9-9aae-a075e8beab1b}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9c52065e-eeec-446e-83b6-b8a431e68a50}, !- Handle
  Node 45,                                !- Name
  {c0e85c0a-348d-4b95-9bd1-7c8a15f19be3}, !- Inlet Port
  {d0d1e034-bb88-4f54-a65c-6000e8885aa4}; !- Outlet Port

OS:Connection,
  {c0e85c0a-348d-4b95-9bd1-7c8a15f19be3}, !- Handle
  {826d9980-d0f7-4648-8778-0b905505a17e}, !- Source Object
  2,                                      !- Outlet Port
  {9c52065e-eeec-446e-83b6-b8a431e68a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d1e034-bb88-4f54-a65c-6000e8885aa4}, !- Handle
  {9c52065e-eeec-446e-83b6-b8a431e68a50}, !- Source Object
  3,                                      !- Outlet Port
  {308c6783-2402-4ada-85d1-e19bbb97ba6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19730665-c5e4-4078-accc-9c9d50e61297}, !- Handle
  Node 46,                                !- Name
  {041e8d26-c621-4ab9-9aae-a075e8beab1b}, !- Inlet Port
  {bc2fbfdb-aec9-49c8-83a5-e4008f236778}; !- Outlet Port

OS:Connection,
  {bc2fbfdb-aec9-49c8-83a5-e4008f236778}, !- Handle
  {19730665-c5e4-4078-accc-9c9d50e61297}, !- Source Object
  3,                                      !- Outlet Port
  {4a6c874d-ed18-4521-9996-140c2e7516e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041e8d26-c621-4ab9-9aae-a075e8beab1b}, !- Handle
  {308c6783-2402-4ada-85d1-e19bbb97ba6d}, !- Source Object
  4,                                      !- Outlet Port
  {19730665-c5e4-4078-accc-9c9d50e61297}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {7f7fa361-20fb-413e-9cd6-32eb013adf3c}, !- Handle
  Core_top_4c8946b3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {438318b5-ba72-42aa-b668-96ac7d872e3a}, !- Zone Supply Air Node Name
  {0356ffa7-2fa6-4332-8589-b21b42495dc1}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ef2b5813-903f-485d-b7b8-6732ba26effb}, !- Handle
  Node 47,                                !- Name
  {695bf65e-8810-4274-ab06-18f1692dea91}, !- Inlet Port
  {438318b5-ba72-42aa-b668-96ac7d872e3a}; !- Outlet Port

OS:Connection,
  {695bf65e-8810-4274-ab06-18f1692dea91}, !- Handle
  {62685bae-80f9-4fdf-84fa-2358336497c2}, !- Source Object
  2,                                      !- Outlet Port
  {ef2b5813-903f-485d-b7b8-6732ba26effb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438318b5-ba72-42aa-b668-96ac7d872e3a}, !- Handle
  {ef2b5813-903f-485d-b7b8-6732ba26effb}, !- Source Object
  3,                                      !- Outlet Port
  {7f7fa361-20fb-413e-9cd6-32eb013adf3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71f3a0d7-04e9-4e0d-9f04-40a29ac404ac}, !- Handle
  Node 48,                                !- Name
  {0356ffa7-2fa6-4332-8589-b21b42495dc1}, !- Inlet Port
  {21580594-0060-443f-bff5-8839b269f90c}; !- Outlet Port

OS:Connection,
  {21580594-0060-443f-bff5-8839b269f90c}, !- Handle
  {71f3a0d7-04e9-4e0d-9f04-40a29ac404ac}, !- Source Object
  3,                                      !- Outlet Port
  {c0e3c00d-cf91-4126-863d-f9b1aad020ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0356ffa7-2fa6-4332-8589-b21b42495dc1}, !- Handle
  {7f7fa361-20fb-413e-9cd6-32eb013adf3c}, !- Source Object
  4,                                      !- Outlet Port
  {71f3a0d7-04e9-4e0d-9f04-40a29ac404ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ComponentData,
  {b52eef8b-4cdf-4e6c-9734-099d035949ec}, !- Handle
  Component Data 1,                       !- Name
  {f2f210f5-e9e4-498f-b9ae-f4e7afd2a0dc}, !- UUID
  {99089006-b10e-493b-873e-770570b96e7a}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {a7cccff4-0d77-4c3c-b28f-554fa28a0135}; !- Name of Object 1

OS:Construction:FfactorGroundFloor,
  {a7cccff4-0d77-4c3c-b28f-554fa28a0135}, !- Handle
  Foundation F 126 Perim 3327 Area 13125, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:ComponentData,
  {9270320b-b4ec-47e4-ac22-6d4342ec406f}, !- Handle
  Component Data 2,                       !- Name
  {4fb525e3-c451-4174-bf2b-81b3832111de}, !- UUID
  {9b4d6aaf-12e8-4285-9ab5-ffa9bc3d9e3b}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {ead4fda4-86fd-4359-9564-1103dd4277cd}; !- Name of Object 1

OS:Construction:FfactorGroundFloor,
  {ead4fda4-86fd-4359-9564-1103dd4277cd}, !- Handle
  Foundation F 126 Perim 4991 Area 20734, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:ComponentData,
  {5a48b90c-de0c-464e-a298-4b94ee76b06a}, !- Handle
  Component Data 3,                       !- Name
  {7e4ee0bd-3034-49b6-8dd3-838d068ee60d}, !- UUID
  {1603d899-822f-4f4f-bf89-31127d83b9ba}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {b3de54c8-99a8-4cf1-81f8-b9a50aeec56d}; !- Name of Object 1

OS:Construction:FfactorGroundFloor,
  {b3de54c8-99a8-4cf1-81f8-b9a50aeec56d}, !- Handle
  Foundation F 126 Perim 3327 Area 13126, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:ComponentData,
  {374a83c7-7821-4466-a092-0a9ed7cbd464}, !- Handle
  Component Data 4,                       !- Name
  {dbc5a9eb-0579-42d1-b72c-a3ac6e55e121}, !- UUID
  {543a165d-9f6c-4cdc-9c74-ab328b1a8c1b}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {8294995a-900f-4331-9448-ed35a83822ce}; !- Name of Object 1

OS:Construction:FfactorGroundFloor,
  {8294995a-900f-4331-9448-ed35a83822ce}, !- Handle
  Foundation F 126 Perim 4991 Area 20735, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:ComponentData,
  {02abb089-edb7-42f7-a3e7-a628d0ad00c5}, !- Handle
  Component Data 5,                       !- Name
  {220d097b-ab36-46be-b804-a3394a9e6c87}, !- UUID
  {eea79adb-67cb-4042-8966-fd7ccb638d23}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {b6becbdd-8f6f-4647-af38-1aae8a4520bd}; !- Name of Object 1

OS:Construction:FfactorGroundFloor,
  {b6becbdd-8f6f-4647-af38-1aae8a4520bd}, !- Handle
  Foundation F 126 Perim 0 Area 98354,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ComponentData,
  {7693ea5d-74f4-4ad9-bb52-fc12e772ddd2}, !- Handle
  Component Data 6,                       !- Name
  {9359ad6d-aa26-4d0c-b41b-5fbbdf0af240}, !- UUID
  {d6f243c5-6da1-4348-b625-8fd5036ae68c}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {d6485153-2b71-470e-9dbd-ee043764a396}; !- Name of Object 1

OS:SizingPeriod:DesignDay,
  {d6485153-2b71-470e-9dbd-ee043764a396}, !- Handle
  Tucson-Davis-Monthan.AFB_AZ_USA Ann Clg .4% Condns DB=>MWB, !- Name
  40.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.555,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.729;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ComponentData,
  {2b152b9a-8396-4d81-b581-f5603ffa0c48}, !- Handle
  Component Data 7,                       !- Name
  {4744b7ee-ae4f-4282-b703-29137fa1303b}, !- UUID
  {a832170e-06a3-4f8d-ab9b-8374952aa584}, !- Version UUID
  1676773391,                             !- Creation Timestamp
  1676773391,                             !- Version Timestamp
  {899d2da8-d7d6-4f82-8081-b6fd5e8bb6ce}; !- Name of Object 1

OS:SizingPeriod:DesignDay,
  {899d2da8-d7d6-4f82-8081-b6fd5e8bb6ce}, !- Handle
  Tucson-Davis-Monthan.AFB_AZ_USA Ann Htg 99.6% Condns DB, !- Name
  0.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

