  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2f0d1d6d-a3bc-4e8d-8e81-b3730c54e341}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {40eed3e2-cb02-4ed6-9ab4-c0938e5ea583}, !- Fixed Window Construction Name
  {40eed3e2-cb02-4ed6-9ab4-c0938e5ea583}, !- Operable Window Construction Name
  {ca127e53-74e0-48bf-a661-f729b0e2affd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ca127e53-74e0-48bf-a661-f729b0e2affd}, !- Handle
  Typical Interior Door,                  !- Name
  {471b7d87-0aa0-44b3-a50a-1518e9433832}, !- Surface Rendering Name
  {83c0db60-8aa3-400b-8d0c-1c14ba935199}; !- Layer 1

OS:StandardsInformation:Construction,
  {bb1c3f50-76b8-467d-8ea5-d1371ea4ef92}, !- Handle
  {ca127e53-74e0-48bf-a661-f729b0e2affd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {83c0db60-8aa3-400b-8d0c-1c14ba935199}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d68e84df-62d9-4941-9829-5ac8c28bdb1f}, !- Handle
  Typical Interior Partition,             !- Name
  {c36dfbc6-0571-41fe-b20e-05caf77ef29e}, !- Surface Rendering Name
  {83c0db60-8aa3-400b-8d0c-1c14ba935199}; !- Layer 1

OS:StandardsInformation:Construction,
  {447d0a73-7fb7-4ba6-b149-4b6a8f782d66}, !- Handle
  {d68e84df-62d9-4941-9829-5ac8c28bdb1f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {ac8a346a-d2e8-479b-baf8-3d41121d4096}, !- Handle
  90.1-2016 - MedOffice - Plenum - ASHRAE 169-2013-2A, !- Name
  {ed03a3e4-f928-485a-b37d-0383fd5d7b8c}, !- Default Exterior Surface Constructions Name
  {0fc876b7-72ac-4284-8aee-d7e50d0db1ca}, !- Default Interior Surface Constructions Name
  {e78dc688-4f6b-447e-aaa8-b2d0d50a7a5e}, !- Default Ground Contact Surface Constructions Name
  {e3d34686-b4c7-4fb8-bcc4-208c036d62ee}, !- Default Exterior SubSurface Constructions Name
  {8fa4c0d9-6c35-402a-88bd-4881f62c9d0c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ed03a3e4-f928-485a-b37d-0383fd5d7b8c}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0fc876b7-72ac-4284-8aee-d7e50d0db1ca}, !- Handle
  Default Surface Constructions 5,        !- Name
  {056d1031-8f91-4eb8-80ef-00b181aa5339}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {056d1031-8f91-4eb8-80ef-00b181aa5339}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  {be90334e-f82a-4614-bb2f-cbcb496971f0}, !- Surface Rendering Name
  {b22a6496-1747-4c18-93c9-515c814d4e42}; !- Layer 1

OS:StandardsInformation:Construction,
  {3044d5e7-814b-4d0f-bcab-84822daa9e5a}, !- Handle
  {056d1031-8f91-4eb8-80ef-00b181aa5339}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b22a6496-1747-4c18-93c9-515c814d4e42}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e78dc688-4f6b-447e-aaa8-b2d0d50a7a5e}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3d34686-b4c7-4fb8-bcc4-208c036d62ee}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fa4c0d9-6c35-402a-88bd-4881f62c9d0c}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {83340d66-9f5b-4e3b-8bbf-4567f769e68a}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d85fd8c5-1878-49cd-b6e2-ad8bb20eb6c3}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {70f0fb36-193c-4277-89f8-46cc6c478ead}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {66631651-1aa1-4a69-a40d-c1cebbe33914}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {70f0fb36-193c-4277-89f8-46cc6c478ead}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {6b4a70e6-9578-4006-a59d-9d4849f3f226}, !- Handle
  Wired_LTG,                              !- Name
  {d85fd8c5-1878-49cd-b6e2-ad8bb20eb6c3}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {80ff0255-e2fc-46b6-be00-b89ab7ddae53}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {8d46ab30-0383-497d-876c-e4dec222cd99}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {c96dd9b9-37b2-41c0-a5ea-71259edd3e56}, !- Handle
  Transformer_1,                          !- Name
  {a7df8e3a-0100-4171-bf78-0016b2249131}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  45000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.984,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:ElectricEquipment:Definition,
  {6427e9cb-bacc-467e-9c3a-deeb3ffda733}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {627c91ea-6179-4a5e-beec-34982eeb8293}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {6427e9cb-bacc-467e-9c3a-deeb3ffda733}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0c104150-7635-442d-adf8-154c9e973bab}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0c104150-7635-442d-adf8-154c9e973bab}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {2d318e6c-2385-4868-9493-d173a09bc0f4}, !- Default Day Schedule Name
  {e00ae9ce-4dc0-4fbe-8164-b634021a64c3}, !- Summer Design Day Schedule Name
  {ac2d9f75-f9b3-4409-95ed-adc3937fbbd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d318e6c-2385-4868-9493-d173a09bc0f4}, !- Handle
  Schedule Day 21,                        !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3084f551-08cd-43e8-9dba-6f9d9c157ae4}, !- Handle
  Schedule Rule 20,                       !- Name
  {0c104150-7635-442d-adf8-154c9e973bab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b034b68a-37fb-48c7-8582-150598aafaed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b034b68a-37fb-48c7-8582-150598aafaed}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00ae9ce-4dc0-4fbe-8164-b634021a64c3}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ac2d9f75-f9b3-4409-95ed-adc3937fbbd3}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22265c1d-195c-4f91-9a37-b09f9c4d35c7}, !- Handle
  Schedule Rule 21,                       !- Name
  {0c104150-7635-442d-adf8-154c9e973bab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6593689-204f-4cb1-9800-395334300643}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6593689-204f-4cb1-9800-395334300643}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7936578c-9940-400f-9787-863b9adc1105}, !- Handle
  Schedule Rule 22,                       !- Name
  {0c104150-7635-442d-adf8-154c9e973bab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7fae11a-5a12-426d-9695-5c8a8d7933b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7fae11a-5a12-426d-9695-5c8a8d7933b4}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {274f810a-2eff-432a-b2d9-7d8f01e42671}, !- Handle
  Elevator Fan,                           !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  0,                                      !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {210ab885-5683-4e48-afa3-99dce2b00b7f}, !- Handle
  2 Elevator Fans,                        !- Name
  {274f810a-2eff-432a-b2d9-7d8f01e42671}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {4d7c6f2b-6c6e-42ba-b734-d4d9d03e8cd7}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4d7c6f2b-6c6e-42ba-b734-d4d9d03e8cd7}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {07d9ef6d-6e0b-4aa0-aa0a-11c475370d60}, !- Default Day Schedule Name
  {a30553ac-e5d7-4f59-8bb3-744fd67c95ab}, !- Summer Design Day Schedule Name
  {5d84d8ea-66d0-4f30-bb51-58f94d1baaac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07d9ef6d-6e0b-4aa0-aa0a-11c475370d60}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d84d8ea-66d0-4f30-bb51-58f94d1baaac}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b575f5d-9fa7-4959-942d-946dcd782df0}, !- Handle
  Schedule Rule 23,                       !- Name
  {4d7c6f2b-6c6e-42ba-b734-d4d9d03e8cd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13aaaf9f-6667-4017-995c-f9f7c319403b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13aaaf9f-6667-4017-995c-f9f7c319403b}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a30553ac-e5d7-4f59-8bb3-744fd67c95ab}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {961830c0-96de-4bbc-9265-6d89ee1ca3df}, !- Handle
  Schedule Rule 24,                       !- Name
  {4d7c6f2b-6c6e-42ba-b734-d4d9d03e8cd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20bfca3d-990c-4d01-8ea1-cae7718786ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20bfca3d-990c-4d01-8ea1-cae7718786ba}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {222af049-e904-4b0e-98ec-db304ad8b259}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5fd61147-4d4f-4800-8264-fcf907f26445}, !- Handle
  2 Elevator Lights,                      !- Name
  {222af049-e904-4b0e-98ec-db304ad8b259}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {4d7c6f2b-6c6e-42ba-b734-d4d9d03e8cd7}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {9a7287ca-8940-4a5b-af00-163444957ba0}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {0a581c93-2e3d-43d8-8b06-73cc3cd53bac}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.04300287,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {0a581c93-2e3d-43d8-8b06-73cc3cd53bac}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {5828d499-40fe-47a7-b82e-d4b78439a8f8}, !- Default Day Schedule Name
  {d46f4249-ec17-4acd-9298-ba56757c3742}, !- Summer Design Day Schedule Name
  {8bd73d10-03fb-4bf0-ac11-d8f0ec45b93b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5828d499-40fe-47a7-b82e-d4b78439a8f8}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bd73d10-03fb-4bf0-ac11-d8f0ec45b93b}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d46f4249-ec17-4acd-9298-ba56757c3742}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40b58a4e-db30-42f8-b73b-c779f84d66b1}, !- Handle
  Schedule Rule 25,                       !- Name
  {0a581c93-2e3d-43d8-8b06-73cc3cd53bac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bbf4188-1429-45a8-a0e3-15132923ba0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bbf4188-1429-45a8-a0e3-15132923ba0f}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {b9e0d1b0-82ed-4d0a-8736-d9a774cfbeed}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {776d5e79-653d-426a-919c-7b853fb84461}, !- Handle
  InteriorFurnishings,                    !- Name
  {d0b4c1a9-13a2-41f1-a072-89f6160021e3}, !- Surface Rendering Name
  {b9e0d1b0-82ed-4d0a-8736-d9a774cfbeed}; !- Layer 1

OS:InternalMass:Definition,
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Handle
  Internal Mass Definition 1,             !- Name
  {776d5e79-653d-426a-919c-7b853fb84461}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {266f691b-68ca-4548-ba11-87966a607d6e}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d91f716c-eca7-497f-92df-018003a21f7b}, !- Handle
  Core_bottom Mass,                       !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3aa79b4-6c5d-41b5-84a0-b5a31db476b9}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa31c8a2-2658-4d73-980f-6a657e7ebd07}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc406766-6d39-44ee-864b-6ddfa0f0ed95}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e4c672f-fc42-440d-9119-525fd616cf9b}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad1271b2-2df6-4771-a3e4-d7ad39d69ec6}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d102ded5-8df0-4b61-a261-f956bd668f20}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac84aca9-9cec-4cb0-bdcb-62b38b56fd40}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa948584-fed9-4fa8-aad8-98ce8a255aee}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {899b0e0a-b63c-4898-ac6f-a2f4bdf5574f}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e2e61b2-dd2e-48c6-b92b-b1c6ba5f2040}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3764967b-bfbd-4d55-a943-6abcbde87e0d}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c132f8a7-bdf8-4c18-8e67-64b48bda7423}, !- Handle
  Core_top Mass,                          !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2060635f-268f-4fff-95ca-975cef2bfe38}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8275e8d4-549a-4149-8d99-033b07084bda}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d988479-9dc1-4ad1-8552-82f587e50eb7}, !- Handle
  Core_mid Mass,                          !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b4ecca8-3214-4dbd-a550-9dd904bdeb2a}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {33908c5f-8ebe-45a6-9fcb-1f8a431f5182}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {085e7242-0328-4962-8efc-27089a1ed911}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4b1ce18d-392c-417d-87d9-4f8e212402c3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {085e7242-0328-4962-8efc-27089a1ed911}, !- Schedule Type Limits Name
  {7f7e41c8-647f-49c6-9468-99039d280741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f7e41c8-647f-49c6-9468-99039d280741}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {085e7242-0328-4962-8efc-27089a1ed911}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9e56c24d-6434-4b90-9670-778df89a15c9}, !- Handle
  Schedule Day 28,                        !- Name
  {cf97d7e7-c300-4346-9100-3ac651270d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3226618c-7590-4a73-a8c2-1ea121fc976e}, !- Handle
  Schedule Day 29,                        !- Name
  {cf97d7e7-c300-4346-9100-3ac651270d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {d006c2ca-dcc9-4f55-8842-508cd639084b}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {290dee1a-43eb-4766-ba0b-db29665748ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {290dee1a-43eb-4766-ba0b-db29665748ae}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {a8cae953-138a-4313-8eb6-3b02f05af15d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8cae953-138a-4313-8eb6-3b02f05af15d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {cf97d7e7-c300-4346-9100-3ac651270d46}, !- Schedule Type Limits Name
  {49e7bc74-60d4-4c9e-9e6b-4b0f04d68819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49e7bc74-60d4-4c9e-9e6b-4b0f04d68819}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {cf97d7e7-c300-4346-9100-3ac651270d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d77146f-15e5-4fbe-b3bb-2115abe821df}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {d006c2ca-dcc9-4f55-8842-508cd639084b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {959a8cf5-940b-4ed7-ac55-9709315dc8f7}, !- Default Day Schedule Name
  {df59f398-b1bb-4d52-a95f-fab361d80e2a}, !- Summer Design Day Schedule Name
  {e212c63e-1948-41bf-85ad-52b79e46fb1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {959a8cf5-940b-4ed7-ac55-9709315dc8f7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df59f398-b1bb-4d52-a95f-fab361d80e2a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {cab73238-a19d-427b-8ee5-036f281fa88b}, !- Handle
  Schedule Rule 26,                       !- Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {294f86aa-48be-4cd0-9551-6084f150b694}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {294f86aa-48be-4cd0-9551-6084f150b694}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e212c63e-1948-41bf-85ad-52b79e46fb1d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {3238c5ba-1ab6-48ca-a5b3-31f5d7ea4c46}, !- Handle
  Schedule Rule 27,                       !- Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58e71bba-5a7f-45d7-8174-d7567a62e4a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58e71bba-5a7f-45d7-8174-d7567a62e4a4}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {1c6cce94-ea06-43de-81d1-a471e4049194}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cea5654a-5e41-4314-b563-05cdf4620c36}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {1c6cce94-ea06-43de-81d1-a471e4049194}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2be1f0d3-6a6c-4193-a993-461a5fff0d95}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a301ba8c-bf89-4dd0-9df0-41ec9423fad6}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {2be1f0d3-6a6c-4193-a993-461a5fff0d95}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {50e350ae-425b-437d-9369-72acbb30f83f}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae16d788-4e23-4185-a103-18d1ca4e6c39}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {50e350ae-425b-437d-9369-72acbb30f83f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {6bb77032-8e0b-4dc3-bfc8-50556e171b07}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fa49e81b-cce7-4078-969a-9eb119b378d2}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {6bb77032-8e0b-4dc3-bfc8-50556e171b07}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5b26bd58-ea99-4cff-beaa-e7713c8664f7}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0c555efb-43de-4e08-87c7-bb2b09b6a782}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {5b26bd58-ea99-4cff-beaa-e7713c8664f7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f49eb0d9-ba1e-44af-b04d-e6ad6b841cc8}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a5d7892-5905-44cc-860e-821efe3a82be}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {f49eb0d9-ba1e-44af-b04d-e6ad6b841cc8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {957eea79-a7e8-431e-ba8e-f5e7c23376eb}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ba0e5511-c76e-4bfc-acf6-33fe2d4c8dc8}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {957eea79-a7e8-431e-ba8e-f5e7c23376eb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {9e5046c3-5185-4bdd-9eff-f1252c30cbdf}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e643fbcd-ecbc-445b-ac1a-3a0815407039}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {9e5046c3-5185-4bdd-9eff-f1252c30cbdf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {121c512c-1bfb-4252-ae4c-e12bc9227a0b}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd912ef0-ed53-43ed-a700-46a34781e1ba}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {121c512c-1bfb-4252-ae4c-e12bc9227a0b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cb6e76e7-2101-4e61-8245-8c621d6ef068}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8ece2258-6cb2-43c8-8332-36a07ac33d4d}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {cb6e76e7-2101-4e61-8245-8c621d6ef068}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {826326a6-77d9-4baf-8f8f-162fe230cdb9}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b20dc6d0-d82c-4ebf-b573-0c35a16f7fec}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {826326a6-77d9-4baf-8f8f-162fe230cdb9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2c0d0a7d-3b1f-4282-bfb9-f24250eba2bc}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c5e1edd8-705a-4e85-925a-a8cf3698e454}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {2c0d0a7d-3b1f-4282-bfb9-f24250eba2bc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b5c52dc6-39b0-499b-8507-6c89216014f1}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {095a8795-4c68-4cb8-8bfa-a7fa1456cc5c}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {b5c52dc6-39b0-499b-8507-6c89216014f1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cd25a942-5105-44af-9804-dd46a271710e}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {2e842e7d-4203-46c9-a20d-aec5e155b251}, !- Target Temperature Schedule Name
  {c77c11fb-966f-4d30-b7fd-a58430e6145c}, !- Sensible Fraction Schedule Name
  {7a36c1de-f6dd-443e-a8ef-9ca0067fd828}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a89fae9-82bc-48c8-853e-a30e20f0b46d}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {cd25a942-5105-44af-9804-dd46a271710e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {327afb1a-f5f5-4c5b-83b4-c61f05544400}; !- Flow Rate Fraction Schedule Name

OS:Exterior:Lights:Definition,
  {13beb7cb-cbc1-4b80-819d-9f5ab51b5651}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  4717.264;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {c2f1ba11-e00d-4e11-83aa-bbb8cb0b5dc6}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {bd5e6812-833e-488c-be2b-e16eddb82cdf}, !- Default Day Schedule Name
  {3264d787-52be-4c60-bc3e-06b848317318}, !- Summer Design Day Schedule Name
  {052657e8-0e92-45f8-a44e-f81df95bc733}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd5e6812-833e-488c-be2b-e16eddb82cdf}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Default, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {052657e8-0e92-45f8-a44e-f81df95bc733}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3264d787-52be-4c60-bc3e-06b848317318}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {0852fb51-d439-4a5b-ae01-0182e61aa2a9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {13beb7cb-cbc1-4b80-819d-9f5ab51b5651}, !- Exterior Lights Definition Name
  {c2f1ba11-e00d-4e11-83aa-bbb8cb0b5dc6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {51378c6b-b5f0-4ca2-ad24-10435ca221b8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {11d08bf3-410e-4a8d-9ee1-5927fb387e3e}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  {255c8f5b-3141-44e3-954a-be38b4993c8d}, !- Default Day Schedule Name
  {ed62604b-ded6-466e-b2d4-ffbd3c27a585}, !- Summer Design Day Schedule Name
  {387a2d62-b4a4-4e42-aa03-5ea960cb7b84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {255c8f5b-3141-44e3-954a-be38b4993c8d}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {387a2d62-b4a4-4e42-aa03-5ea960cb7b84}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ed62604b-ded6-466e-b2d4-ffbd3c27a585}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {2baad221-adef-4849-8050-1f1938dd797a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {fb8ec05d-eb9b-49b3-88b7-68508bc13ca0}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {51378c6b-b5f0-4ca2-ad24-10435ca221b8}, !- Exterior Lights Definition Name
  {11d08bf3-410e-4a8d-9ee1-5927fb387e3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {a7de59e1-24fd-454c-baaa-4db758764013}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {21900618-bbcf-4049-b96e-53d1e152b671}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {6d510e09-af40-46a3-b658-126af468d095}, !- Handle
  OfficeMedium_BUSINESS_SCH,              !- Name
  ,                                       !- Schedule Type Limits Name
  {2673aa5b-daf6-44da-bb6a-e04998590814}, !- Default Day Schedule Name
  {ea9d4aba-9f04-4cf0-b20d-a708a7718d7d}, !- Summer Design Day Schedule Name
  {ea706b43-2127-478e-9634-d737f0bc460f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2673aa5b-daf6-44da-bb6a-e04998590814}, !- Handle
  OfficeMedium_BUSINESS_SCH Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea9d4aba-9f04-4cf0-b20d-a708a7718d7d}, !- Handle
  OfficeMedium_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {320f11a5-74e7-4c69-b483-965367cb042b}, !- Handle
  Schedule Rule 28,                       !- Name
  {6d510e09-af40-46a3-b658-126af468d095}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {864c7d97-c15e-478b-9b19-098836618e65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {864c7d97-c15e-478b-9b19-098836618e65}, !- Handle
  OfficeMedium_BUSINESS_SCH Wkdy Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea706b43-2127-478e-9634-d737f0bc460f}, !- Handle
  OfficeMedium_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {af9d7878-6855-434c-bf09-324b4f3f59d0}, !- Handle
  Business_Sensor,                        !- Name
  OfficeMedium_BUSINESS_SCH,              !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6b913a5-6e90-4efd-930a-336096639747}, !- Handle
  Core_bottomZN_LSr,                      !- Name
  Core_bottom ZN,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {ad00fb9e-9c47-48c0-826c-bb9544f0e1e2}, !- Handle
  Core_bottomZN_Area,                     !- Name
  Core_bottom ZN,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {bc3a5848-52ad-41e3-bc47-330e38ca74d9}, !- Handle
  Core_bottomZN_Light1_Actuator,          !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bfe69fab-9eae-43c6-93f5-40065bb39980}, !- Handle
  SET_Core_bottomZN_Light_EMS_Program,    !- Name
  SET Core_bottomZN_LSr_IP=0.093*Core_bottomZN_LSr/Core_bottomZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_bottomZN_LSr_IP >= 0.02), !- Program Line 2
  SET Core_bottomZN_Light1_Actuator = 0.02*Core_bottomZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_bottomZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cea0e3a6-eaaa-4d17-99f9-6c12c9e0677d}, !- Handle
  SET_Core_bottom ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {bfe69fab-9eae-43c6-93f5-40065bb39980}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c63bdef9-f41b-4104-bc8d-14d1481a00c5}, !- Handle
  Core_midZN_LSr,                         !- Name
  Core_mid ZN,                            !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e18020d7-f214-4e4e-ba43-46aec55e4762}, !- Handle
  Core_midZN_Area,                        !- Name
  Core_mid ZN,                            !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {fdab9e8b-6424-47d9-bf23-2f59c8d96eed}, !- Handle
  Core_midZN_Light1_Actuator,             !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4259c1a9-acfc-4d80-827d-bca90a48194e}, !- Handle
  SET_Core_midZN_Light_EMS_Program,       !- Name
  SET Core_midZN_LSr_IP=0.093*Core_midZN_LSr/Core_midZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_midZN_LSr_IP >= 0.02), !- Program Line 2
  SET Core_midZN_Light1_Actuator = 0.02*Core_midZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_midZN_Light1_Actuator = NULL,  !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {871a3f3a-3a13-4bbb-b390-1edb557a0630}, !- Handle
  SET_Core_mid ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4259c1a9-acfc-4d80-827d-bca90a48194e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {58982b6e-76bd-4c78-990f-9a56265bdb50}, !- Handle
  Core_topZN_LSr,                         !- Name
  Core_top ZN,                            !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {44d082c1-e21a-4d35-bb8c-744727e65e11}, !- Handle
  Core_topZN_Area,                        !- Name
  Core_top ZN,                            !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d94f57a4-1068-41f2-9e88-32732d8d7e88}, !- Handle
  Core_topZN_Light1_Actuator,             !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3394cd82-e72b-4c06-9c52-b69eef5b2a16}, !- Handle
  SET_Core_topZN_Light_EMS_Program,       !- Name
  SET Core_topZN_LSr_IP=0.093*Core_topZN_LSr/Core_topZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_topZN_LSr_IP >= 0.02), !- Program Line 2
  SET Core_topZN_Light1_Actuator = 0.02*Core_topZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_topZN_Light1_Actuator = NULL,  !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {920474f3-fc45-4b69-bd76-fc46e2ff770d}, !- Handle
  SET_Core_top ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3394cd82-e72b-4c06-9c52-b69eef5b2a16}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {366bb942-f862-488d-b883-bf822818d68f}, !- Handle
  Perimeter_bot_ZN_1ZN_LSr,               !- Name
  Perimeter_bot_ZN_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0fdf14c3-2662-429c-9c76-4ff22250aa3a}, !- Handle
  Perimeter_bot_ZN_1ZN_Area,              !- Name
  Perimeter_bot_ZN_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {e35ae2ad-3bcf-4442-8c1d-1ad413528602}, !- Handle
  Perimeter_bot_ZN_1ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4f1ac1ca-4365-4008-8e6b-c84bbd57be77}, !- Handle
  SET_Perimeter_bot_ZN_1ZN_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_1ZN_LSr_IP=0.093*Perimeter_bot_ZN_1ZN_LSr/Perimeter_bot_ZN_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d4db30a-dbca-4ed1-b97d-8a6a410fb046}, !- Handle
  SET_Perimeter_bot_ZN_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4f1ac1ca-4365-4008-8e6b-c84bbd57be77}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {11e6de20-90ba-44b9-9748-f62378abaf94}, !- Handle
  Perimeter_bot_ZN_2ZN_LSr,               !- Name
  Perimeter_bot_ZN_2 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f7fc973a-98e6-4802-be37-3f5fa938c2ae}, !- Handle
  Perimeter_bot_ZN_2ZN_Area,              !- Name
  Perimeter_bot_ZN_2 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {71d7fa59-0526-4e05-9c85-5f22e3b8046c}, !- Handle
  Perimeter_bot_ZN_2ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e63a97ed-b411-4013-a147-1f698a418bf6}, !- Handle
  SET_Perimeter_bot_ZN_2ZN_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_2ZN_LSr_IP=0.093*Perimeter_bot_ZN_2ZN_LSr/Perimeter_bot_ZN_2ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_2ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_2ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_2ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f4816160-7891-431c-8766-cd0ed2fc4754}, !- Handle
  SET_Perimeter_bot_ZN_2 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {e63a97ed-b411-4013-a147-1f698a418bf6}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b04026be-700f-4799-a83f-90c294309db8}, !- Handle
  Perimeter_bot_ZN_3ZN_LSr,               !- Name
  Perimeter_bot_ZN_3 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d5b4221b-f03c-4af6-be64-50e0a7a09363}, !- Handle
  Perimeter_bot_ZN_3ZN_Area,              !- Name
  Perimeter_bot_ZN_3 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {511bad6d-9dbf-4dd9-a180-9a383eed4fa8}, !- Handle
  Perimeter_bot_ZN_3ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8eaa65ca-9b0d-4d1b-be23-ef92cd0506cc}, !- Handle
  SET_Perimeter_bot_ZN_3ZN_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_3ZN_LSr_IP=0.093*Perimeter_bot_ZN_3ZN_LSr/Perimeter_bot_ZN_3ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_3ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_3ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_3ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6937bea6-203a-46aa-b5b1-51364deef4fb}, !- Handle
  SET_Perimeter_bot_ZN_3 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8eaa65ca-9b0d-4d1b-be23-ef92cd0506cc}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {45e1d31e-d322-441b-a72c-0b305afc9d1b}, !- Handle
  Perimeter_bot_ZN_4ZN_LSr,               !- Name
  Perimeter_bot_ZN_4 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {90488bec-ca87-49ba-82df-d77161243993}, !- Handle
  Perimeter_bot_ZN_4ZN_Area,              !- Name
  Perimeter_bot_ZN_4 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {7e448a97-b41f-4d4a-a059-0e377b19504a}, !- Handle
  Perimeter_bot_ZN_4ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fa3ce18e-196d-441e-a23a-245237b971a1}, !- Handle
  SET_Perimeter_bot_ZN_4ZN_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_4ZN_LSr_IP=0.093*Perimeter_bot_ZN_4ZN_LSr/Perimeter_bot_ZN_4ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_4ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_4ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_4ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {dc8f3336-c8dd-44a6-91af-4ec9c5bbdcc1}, !- Handle
  SET_Perimeter_bot_ZN_4 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {fa3ce18e-196d-441e-a23a-245237b971a1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {aa2d58a7-a562-4475-94d3-f435fd24a2af}, !- Handle
  Perimeter_mid_ZN_1ZN_LSr,               !- Name
  Perimeter_mid_ZN_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8a991e08-0b46-4fa8-bf11-e49b8a195516}, !- Handle
  Perimeter_mid_ZN_1ZN_Area,              !- Name
  Perimeter_mid_ZN_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a2cd3e08-a28c-436c-ab30-500fa8f623a0}, !- Handle
  Perimeter_mid_ZN_1ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7b13e855-18e8-4ff1-a4e3-a058115e6a12}, !- Handle
  SET_Perimeter_mid_ZN_1ZN_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_1ZN_LSr_IP=0.093*Perimeter_mid_ZN_1ZN_LSr/Perimeter_mid_ZN_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b2c5402a-f38b-468c-a4ee-3c11192ebb73}, !- Handle
  SET_Perimeter_mid_ZN_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7b13e855-18e8-4ff1-a4e3-a058115e6a12}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {54ccd861-fb53-40c5-90e4-35b03403e89c}, !- Handle
  Perimeter_mid_ZN_2ZN_LSr,               !- Name
  Perimeter_mid_ZN_2 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f308b133-4e40-487b-a50a-7b2beb9f8502}, !- Handle
  Perimeter_mid_ZN_2ZN_Area,              !- Name
  Perimeter_mid_ZN_2 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {bdd85bd4-de62-410d-bdd9-aaa520f5c131}, !- Handle
  Perimeter_mid_ZN_2ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {47202793-4ac9-4337-a800-5c435921f23a}, !- Handle
  SET_Perimeter_mid_ZN_2ZN_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_2ZN_LSr_IP=0.093*Perimeter_mid_ZN_2ZN_LSr/Perimeter_mid_ZN_2ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_2ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_2ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_2ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {87716253-5154-4629-bb14-4e70800e5752}, !- Handle
  SET_Perimeter_mid_ZN_2 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {47202793-4ac9-4337-a800-5c435921f23a}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {157ecae0-df48-4331-bc9d-622fce506a50}, !- Handle
  Perimeter_mid_ZN_3ZN_LSr,               !- Name
  Perimeter_mid_ZN_3 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {cc2ab2f5-2e0b-47f9-b7a3-27909686b040}, !- Handle
  Perimeter_mid_ZN_3ZN_Area,              !- Name
  Perimeter_mid_ZN_3 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {cea4f865-a84c-4104-893c-c72915b43420}, !- Handle
  Perimeter_mid_ZN_3ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d3a3187a-3182-4bee-bf6c-3805bec5ff1c}, !- Handle
  SET_Perimeter_mid_ZN_3ZN_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_3ZN_LSr_IP=0.093*Perimeter_mid_ZN_3ZN_LSr/Perimeter_mid_ZN_3ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_3ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_3ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_3ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b4eee9f-b07a-4972-900b-0211f540159f}, !- Handle
  SET_Perimeter_mid_ZN_3 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d3a3187a-3182-4bee-bf6c-3805bec5ff1c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7c69eb95-9b05-463c-86a3-16272b0bb921}, !- Handle
  Perimeter_mid_ZN_4ZN_LSr,               !- Name
  Perimeter_mid_ZN_4 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f9e5da12-583d-4c4f-8f50-6789f8ccecc7}, !- Handle
  Perimeter_mid_ZN_4ZN_Area,              !- Name
  Perimeter_mid_ZN_4 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d61ca5fb-7228-4b87-9f21-e4e61f383a2a}, !- Handle
  Perimeter_mid_ZN_4ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3c006238-2fa1-4178-a9e3-4c0bae9771c1}, !- Handle
  SET_Perimeter_mid_ZN_4ZN_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_4ZN_LSr_IP=0.093*Perimeter_mid_ZN_4ZN_LSr/Perimeter_mid_ZN_4ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_4ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_4ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_4ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d94d8898-7301-4e8c-a819-963b467b3787}, !- Handle
  SET_Perimeter_mid_ZN_4 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3c006238-2fa1-4178-a9e3-4c0bae9771c1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {13db7ac1-0aad-4f9e-9a91-e2d679e25369}, !- Handle
  Perimeter_top_ZN_1ZN_LSr,               !- Name
  Perimeter_top_ZN_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {793e92be-3494-4e43-9e7c-66b18ebcce97}, !- Handle
  Perimeter_top_ZN_1ZN_Area,              !- Name
  Perimeter_top_ZN_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {c1871db9-7dd0-4ba3-a888-f23d76782061}, !- Handle
  Perimeter_top_ZN_1ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {69199a53-e83a-468c-9d2c-42c54e252a45}, !- Handle
  SET_Perimeter_top_ZN_1ZN_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_1ZN_LSr_IP=0.093*Perimeter_top_ZN_1ZN_LSr/Perimeter_top_ZN_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d71bff0-49dd-4239-9857-f3346ea3f72e}, !- Handle
  SET_Perimeter_top_ZN_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {69199a53-e83a-468c-9d2c-42c54e252a45}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1e248dd2-2a8e-4af1-911e-7320fbb70f1b}, !- Handle
  Perimeter_top_ZN_2ZN_LSr,               !- Name
  Perimeter_top_ZN_2 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7d8bc60e-291e-4eb4-ae4a-4d1174c2823c}, !- Handle
  Perimeter_top_ZN_2ZN_Area,              !- Name
  Perimeter_top_ZN_2 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3994a120-6544-47e5-b5ce-e2649dc7b4fd}, !- Handle
  Perimeter_top_ZN_2ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {28da9855-5f37-4022-be7c-e8d1b770af30}, !- Handle
  SET_Perimeter_top_ZN_2ZN_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_2ZN_LSr_IP=0.093*Perimeter_top_ZN_2ZN_LSr/Perimeter_top_ZN_2ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_2ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_2ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_2ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ff38275e-a160-495d-995b-96cc1d4ec373}, !- Handle
  SET_Perimeter_top_ZN_2 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {28da9855-5f37-4022-be7c-e8d1b770af30}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {534f59c9-5068-4805-ba48-afa62947b3b3}, !- Handle
  Perimeter_top_ZN_3ZN_LSr,               !- Name
  Perimeter_top_ZN_3 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {be88ece6-a397-408e-a10b-4b4f901e2add}, !- Handle
  Perimeter_top_ZN_3ZN_Area,              !- Name
  Perimeter_top_ZN_3 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d66ba53a-7701-48e1-8c95-d000fe7b9303}, !- Handle
  Perimeter_top_ZN_3ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {65a57d80-550f-4842-9895-e0eb0aac2be5}, !- Handle
  SET_Perimeter_top_ZN_3ZN_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_3ZN_LSr_IP=0.093*Perimeter_top_ZN_3ZN_LSr/Perimeter_top_ZN_3ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_3ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_3ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_3ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {516a61f0-29fc-42c0-ac60-a512ad3d307c}, !- Handle
  SET_Perimeter_top_ZN_3 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {65a57d80-550f-4842-9895-e0eb0aac2be5}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e873ef19-c914-48c7-9f2c-2ae3a2d2fa36}, !- Handle
  Perimeter_top_ZN_4ZN_LSr,               !- Name
  Perimeter_top_ZN_4 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {aebd90ec-6977-4e7f-8b2f-6dc5d9b4cdc5}, !- Handle
  Perimeter_top_ZN_4ZN_Area,              !- Name
  Perimeter_top_ZN_4 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {f0589bd4-f8f5-45f5-9fea-9d123dfc5e1b}, !- Handle
  Perimeter_top_ZN_4ZN_Light1_Actuator,   !- Name
  {19936ebd-1dce-4faf-be95-852bd4e54d47}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4e54c027-dc89-40ff-a32a-5d864c8884b4}, !- Handle
  SET_Perimeter_top_ZN_4ZN_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_4ZN_LSr_IP=0.093*Perimeter_top_ZN_4ZN_LSr/Perimeter_top_ZN_4ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_4ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_4ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_4ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ddfe6b20-3c7c-48ea-b1b5-17de32118998}, !- Handle
  SET_Perimeter_top_ZN_4 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4e54c027-dc89-40ff-a32a-5d864c8884b4}; !- Program Name 1

OS:Schedule:Day,
  {f2f7ce0f-b082-45ea-a62a-f77a95895fd8}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {589c15d7-1e96-4afc-96be-d79addc02bba}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {32ccbbc4-8214-4fca-9f0f-34d84cdd409b}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {8d20639d-b754-4741-bb35-5cfa7a02ebdb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a882a689-bdfb-430c-a892-2c5470fe71fe}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {f9fe4c50-20e5-4088-bac2-7c939156f980}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {69a059f3-17b6-48f8-b1c3-fa878a41dda4}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {589c15d7-1e96-4afc-96be-d79addc02bba}<23.9 && {589c15d7-1e96-4afc-96be-d79addc02bba}>1.7, !- Program Line 1
  SET {a882a689-bdfb-430c-a892-2c5470fe71fe} = 29.4, !- Program Line 2
  SET {32ccbbc4-8214-4fca-9f0f-34d84cdd409b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {589c15d7-1e96-4afc-96be-d79addc02bba}<23.9 && {589c15d7-1e96-4afc-96be-d79addc02bba}>1.7, !- Program Line 4
  SET {a882a689-bdfb-430c-a892-2c5470fe71fe} = 29.4, !- Program Line 5
  SET {32ccbbc4-8214-4fca-9f0f-34d84cdd409b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {589c15d7-1e96-4afc-96be-d79addc02bba}<23.9 && {589c15d7-1e96-4afc-96be-d79addc02bba}>1.7, !- Program Line 7
  SET {a882a689-bdfb-430c-a892-2c5470fe71fe} = 29.4, !- Program Line 8
  SET {32ccbbc4-8214-4fca-9f0f-34d84cdd409b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {589c15d7-1e96-4afc-96be-d79addc02bba}<23.9 && {589c15d7-1e96-4afc-96be-d79addc02bba}>1.7, !- Program Line 10
  SET {a882a689-bdfb-430c-a892-2c5470fe71fe} = 29.4, !- Program Line 11
  SET {32ccbbc4-8214-4fca-9f0f-34d84cdd409b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a882a689-bdfb-430c-a892-2c5470fe71fe} = NULL, !- Program Line 14
  SET {32ccbbc4-8214-4fca-9f0f-34d84cdd409b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bc98a768-479b-441c-b7d2-f5993e1c110d}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {69a059f3-17b6-48f8-b1c3-fa878a41dda4}; !- Program Name 1

OS:Daylighting:Control,
  {7cf20585-fa73-4f15-bf51-8e2af64c5207}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d660ba2d-16a7-48bf-b84a-06810eb2d6b8}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a62095c4-be47-4fc9-8f03-260ed957ee0d}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9b49703b-89ea-4408-a3da-0b75534b2f7e}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {868c3ac5-4816-4ad4-9016-d6bbf7cb77c5}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4dc30fbf-19b0-479f-8799-f3d1c1f35048}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b5e0ce51-d92d-48dd-b98c-1db3f0fc1a6b}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {303bca68-0131-4263-b93e-253b1bca491e}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3c79a29d-daf2-4624-a706-fd2d9e417afd}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {15fb1717-8e48-4733-8249-95af71ec141d}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6a3b919e-8125-48d8-81c9-7006105ae7d7}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {424fe122-2ef4-4e3c-b2e2-632e7007a681}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fee979dc-fbfb-485d-b43c-2bed357b4a30}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c0c8ba31-a4e5-401c-a7fc-e553f2033bc3}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {32b4bc95-12df-4140-8b23-9813833eb864}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {92dec51b-e16a-4f2b-94d2-789c011f9f5f}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f8cbc23f-3a59-476e-b4f9-7efc1e282ccc}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ce1c45a1-e335-4dee-a507-f2390808299c}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {eb630abd-3cc0-4298-a8d4-293095b09b99}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {06f1e62e-0abf-488f-98a1-8484f2126bbe}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {19ba3aef-1e14-46a2-a6c2-fc63650d8b1f}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6076f27b-8347-45d1-8875-0a8c6b3d2ed0}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a8315df1-e997-447d-aab2-57ada1d8e76d}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0e74fbd8-c9f3-489f-a50f-59fa4e3d7d62}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:StandardsInformation:Material,
  {1b259717-230b-4e4c-84df-1d938f1d6d85}, !- Handle
  {5af5a7b0-d1ed-4fab-b022-3ca9aa60d819}; !- Material Name

OS:StandardsInformation:Material,
  {7029d847-f175-4da6-81d5-df9e0353c1ab}, !- Handle
  {d10571ca-c284-4b79-8e48-24aba20e090e}; !- Material Name

OS:StandardsInformation:Material,
  {fad92880-fa49-4d12-8a6c-7ab5726066a9}, !- Handle
  {d2468cc7-cd70-4d62-9173-8fdb31111cef}; !- Material Name

OS:StandardsInformation:Material,
  {c4b755e5-c5b4-4612-891e-8753fd9f4fce}, !- Handle
  {7beaf833-e61a-4326-a3b1-1619b5d038eb}; !- Material Name

OS:StandardsInformation:Material,
  {9265cfaa-7f94-4f6f-9460-654d28ede6c9}, !- Handle
  {84aeb65d-c44d-49b0-abe3-8ba4e51efa5f}; !- Material Name

OS:StandardsInformation:Material,
  {e56a5238-40ab-49f3-98c2-76a26c7759eb}, !- Handle
  {4df0a262-4a2b-4ae3-a0cc-c522e29f8208}; !- Material Name

OS:StandardsInformation:Material,
  {512ff0c0-6b0e-4035-b55c-d62206b9ec8b}, !- Handle
  {40a1d596-fe6f-4bda-8f61-fa71e20edf5b}; !- Material Name

OS:StandardsInformation:Construction,
  {433fb5de-8105-41c6-992d-cca7c6960d29}, !- Handle
  {a8fa37e4-5584-4afe-b3aa-6958d62b40ab}; !- Construction Name

OS:StandardsInformation:Construction,
  {fc04a243-9722-4fb4-9dc2-8b3a74a1a09a}, !- Handle
  {daac1288-de60-49f4-b98a-960f2396ade2}; !- Construction Name

OS:StandardsInformation:Construction,
  {457ce203-34fe-42e1-a2b1-f6cc087ff376}, !- Handle
  {f7a3af7e-cc07-4fc2-8c4a-80b538eb69de}; !- Construction Name

OS:StandardsInformation:Construction,
  {1baf6373-dabc-4244-9030-bfcd4e8e5222}, !- Handle
  {63c55aaf-2cda-43c7-b9ad-ebda8ed52074}; !- Construction Name

OS:StandardsInformation:Material,
  {9b8785fa-ed4d-4a41-a40b-65d74bb1c3db}, !- Handle
  {88dd51d5-4fd7-4590-b704-0e55c98a7678}; !- Material Name

OS:StandardsInformation:Material,
  {128c9884-3f67-4c67-abdf-4145039aa05a}, !- Handle
  {654f9a7d-0702-4f4b-a56a-05d38d8ce7a1}; !- Material Name

OS:StandardsInformation:Material,
  {3d180d3c-8225-427b-a725-53c0d4f9c319}, !- Handle
  {ad8acbce-3b42-49d4-812d-d38c463d257a}; !- Material Name

OS:StandardsInformation:Material,
  {9d0537e7-1b7b-492e-998c-3da07df299f4}, !- Handle
  {947411e7-40cd-4cb6-9df6-5c0996cf4102}; !- Material Name

OS:StandardsInformation:Material,
  {e6d30c33-6b5e-48ad-bc9d-450f37a7b042}, !- Handle
  {ecff5a86-a45a-4fd0-9746-9bb5b1755f99}; !- Material Name

OS:StandardsInformation:Material,
  {19ba2a22-9d38-445e-b0f4-605ff9c44cc8}, !- Handle
  {82a4449b-40ee-4f3c-9679-8bee643f34b5}; !- Material Name

OS:StandardsInformation:Material,
  {b99634a9-f740-49db-8082-81635baf8010}, !- Handle
  {27843a7b-09c0-4764-9aa0-45f699b5e8e9}; !- Material Name

OS:StandardsInformation:Material,
  {24cc86c4-484b-4857-8559-ed995f452692}, !- Handle
  {46d25841-65f0-44d9-83aa-e7ca620052f5}; !- Material Name

OS:StandardsInformation:Material,
  {71ae3495-3950-4611-b7ef-1a3aa7ece52a}, !- Handle
  {148a3492-d73a-43c8-a0aa-23d606043506}; !- Material Name

OS:StandardsInformation:Material,
  {b9e19056-635b-4dde-b53d-dcfaeb48ff73}, !- Handle
  {f98e8e40-cafb-4b83-8f4b-9bfed1f81d39}; !- Material Name

OS:StandardsInformation:Material,
  {37824f37-eb7d-4b79-b8b0-478eccfb8a8d}, !- Handle
  {205598e2-9753-4025-95e3-3c036ffbfe31}; !- Material Name

OS:StandardsInformation:Material,
  {df823cf2-8f36-4e59-98db-eb4e59c32b88}, !- Handle
  {a8be8694-cc41-4a20-a614-93ca4c17d23e}; !- Material Name

OS:StandardsInformation:Material,
  {7ddeaa0b-7f7f-44ac-8778-12cae388f2da}, !- Handle
  {edd69417-55b3-4f57-aa1b-888b19239527}; !- Material Name

OS:StandardsInformation:Material,
  {bb1d7ef3-1ea8-4f7b-83fb-757f87fcf4bb}, !- Handle
  {c4e85829-2f20-4d53-b17c-65d10314066c}; !- Material Name

OS:StandardsInformation:Material,
  {fa5657a9-f0a3-474d-9f1c-060776ca2980}, !- Handle
  {51c49a20-1674-4174-9ab0-0fdf7ff6009d}; !- Material Name

OS:StandardsInformation:Material,
  {77805b16-9545-4857-b8d4-665b67e6ed4d}, !- Handle
  {8496cb0d-ebcb-4acc-bc9c-e4fdc7ceb055}; !- Material Name

OS:StandardsInformation:Material,
  {5ae39a46-b747-48c8-b2da-08185fa2695e}, !- Handle
  {f9b522d8-2b2b-4240-b7d8-fbefdac0ad99}; !- Material Name

OS:StandardsInformation:Material,
  {06b105a3-6487-4c9d-b7d4-c8eb47e43965}, !- Handle
  {84e640ef-6956-4f44-a1a2-c21144aaa751}; !- Material Name

OS:StandardsInformation:Material,
  {e1abe4f2-4894-40b7-ab1b-f38d754ace7a}, !- Handle
  {83c0db60-8aa3-400b-8d0c-1c14ba935199}; !- Material Name

OS:StandardsInformation:Material,
  {e38e8ff6-223e-41b4-b182-47dd4e2f95fb}, !- Handle
  {b22a6496-1747-4c18-93c9-515c814d4e42}; !- Material Name

OS:StandardsInformation:Material,
  {89d07302-0b95-417d-830c-89a9f0634ba7}, !- Handle
  {b9e0d1b0-82ed-4d0a-8736-d9a774cfbeed}; !- Material Name

OS:StandardsInformation:Construction,
  {d6933426-0706-49a3-98b3-988f3e489084}, !- Handle
  {776d5e79-653d-426a-919c-7b853fb84461}; !- Construction Name

OS:Rendering:Color,
  {901d58ed-1040-4e62-94bf-209aea2dc8a2}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4dd956c-6654-408b-9267-b3f20ebad5e4}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b04e3a8-df98-4cfb-a719-4e518bbea0f3}, !- Handle
  Rendering Color 6,                      !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08910dbf-b71f-4ad3-a04b-9ab27fd5c84b}, !- Handle
  Rendering Color 7,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e300a694-17e4-450d-9bfc-cf76a9ce367b}, !- Handle
  Rendering Color 8,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a3833eb-e4f2-44ed-a79d-67d96004c1c5}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f301a14d-f5d8-44ed-b171-f8cb68cc6d5b}, !- Handle
  Rendering Color 10,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {652a52b0-c010-441e-a334-4d241db0e454}, !- Handle
  Rendering Color 11,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ba08c4a-1c19-4dbc-a385-3d1518a17966}, !- Handle
  Rendering Color 12,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {10c3ac24-f5fa-4dbd-b990-7c61ed09e880}, !- Handle
  Rendering Color 13,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2c95eb4-bcdf-477b-bd6e-c38d02a31ec5}, !- Handle
  Rendering Color 14,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d529396-0713-4905-9650-3ed3de3fddcc}, !- Handle
  Rendering Color 15,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {68b33d11-d90f-4ca5-ba91-e566678eef41}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {85785b10-48cc-462d-9f96-67529f37efb5}, !- Handle
  Rendering Color 17,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51b65376-b96b-424e-b0b3-dbbf1c3af13c}, !- Handle
  Rendering Color 18,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {600c0270-c8dd-4da8-af08-8a2ea5e9b845}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ca9a1707-3abc-430d-829f-cb5bfc7924fc}, !- Handle
  Rendering Color 20,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2196648f-b0e2-4711-a79c-8cdfc376cc55}, !- Handle
  Rendering Color 21,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e96e9865-d1af-4599-9c26-b6fcca17b2aa}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {471b7d87-0aa0-44b3-a50a-1518e9433832}, !- Handle
  Rendering Color 23,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c36dfbc6-0571-41fe-b20e-05caf77ef29e}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be90334e-f82a-4614-bb2f-cbcb496971f0}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0b4c1a9-13a2-41f1-a072-89f6160021e3}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31d8577d-bc01-46f8-b96c-fd2df809d456}, !- Handle
  Rendering Color 27,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3851f83d-4a5d-444e-9ead-682c2ec5ecb8}, !- Handle
  Rendering Color 28,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76a511d1-a134-4683-b543-201717b664fd}, !- Handle
  Rendering Color 29,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491a03a5-9194-4ef7-ad43-1331afd6ba2b}, !- Handle
  Rendering Color 30,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {952de5d0-6ff5-4e3b-9b10-dff9059bce24}, !- Handle
  Rendering Color 31,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb454f0f-4bb0-457e-ba5f-5194773ec07d}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51978031-6efb-4bb3-af7f-b3b02febb091}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb2c9f82-433e-42fd-8f0b-4396a9a361f5}, !- Handle
  Rendering Color 34,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31876f4e-3841-4603-ae70-6276a4b7a8fc}, !- Handle
  Rendering Color 35,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f5d1c25-b94f-4b3f-94b0-89084f092030}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3246be5c-7665-49b0-bf28-db368ee3f928}, !- Handle
  Rendering Color 37,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6cdf241-81c2-4c50-8042-30cf60030376}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9fc4f7d3-80e6-4b4e-b84b-b3fcdd33a7ee}, !- Handle
  Rendering Color 39,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60d8e400-85bf-4c15-b352-598421f2acfa}, !- Handle
  Rendering Color 40,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {69c5f459-2899-43a7-8d9f-3fe2b3719017}, !- Handle
  Rendering Color 41,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01a241b4-71b3-4f5c-98e7-ca750b7c9fde}, !- Handle
  Rendering Color 42,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccdcd6a3-0bb2-4a63-b7a9-20e50ee343dd}, !- Handle
  Rendering Color 43,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b10356f-8f93-4b8b-9a7b-2be5f677d639}, !- Handle
  Rendering Color 44,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc1c547f-78f7-49fa-98cc-642be33ab77b}, !- Handle
  Rendering Color 45,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f630ffb-2dec-4c3b-83a0-6d465fa5617c}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69560c5e-0a0a-4956-9707-d43d24e90772}, !- Handle
  Rendering Color 47,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62ca9489-17e3-4ede-b69d-b120f75a0a22}, !- Handle
  Rendering Color 48,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02024ed7-54f5-493b-8aa7-cf30cb88e6ed}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dc3d422-3739-4ed5-aacb-cc1ad3c1d73a}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e18ecbd3-0295-4dca-832c-00d5a521c1cc}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {323a37e1-f25f-46e5-8fd7-6d343e6ccb0d}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Htg 99.6% Condns DB, !- Name
  0.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d975ba71-9c93-4563-b54f-5a40098d4f0b}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Htg 99% Condns DB, !- Name
  1.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {263c9108-b69b-48c5-aecd-a0996666de28}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f62eeb42-5be7-439c-a372-f10fccb86633}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Hum_n 99% Condns DP=>MCDB, !- Name
  18.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -15.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7ba8e51a-9ac5-4dd1-a660-e94fc75af9d9}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8ea8714e-72d0-4682-b638-94ad591c12b6}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  9.1,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7fe668c0-b560-4d2e-b4e3-8262a0a019ba}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg .4% Condns DB=>MWB, !- Name
  40.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d75a9f68-1232-4061-b873-a308ef6c0bb8}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 1% Condns DB=>MWB, !- Name
  39.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7314146c-c63b-4363-ac75-39c07510b378}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 2% Condns DB=>MWB, !- Name
  38.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca57e544-54f5-4a72-9a47-e2b5a2665896}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg .4% Condns WB=>MDB, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bf81628a-dacf-4281-9db8-52dc4ac74cfa}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 1% Condns WB=>MDB, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ef0ea76-2b9f-43e5-b5fd-73874a6df9c7}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 2% Condns WB=>MDB, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f947a61-0019-4590-a2cb-4696ea2b1d77}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg .4% Condns DP=>MDB, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a1c74650-0f55-4a5d-a431-57543ca27f20}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 1% Condns DP=>MDB, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f6f6049-d60c-4792-9128-78b8f66388f7}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 2% Condns DP=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0b506b1b-39fb-482a-ad4b-c39002c48a7c}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg .4% Condns Enth=>MDB, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  71100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e27bfea2-f203-4175-9000-244025012569}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 1% Condns Enth=>MDB, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce47e11b-432d-48f9-9a8e-7f2fb0bfe66b}, !- Handle
  Tucscon-Davis-Monthan AFB Ann Clg 2% Condns Enth=>MDB, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  67400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c55911a-9837-497f-83ff-740732a24519}, !- Handle
  Tucscon-Davis-Monthan AFB January .4% Condns DB=>MCWB, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.634;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c0e8759c-7d53-4b52-8be9-e2f28b79a173}, !- Handle
  Tucscon-Davis-Monthan AFB February .4% Condns DB=>MCWB, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {774bfd87-e0c5-4c1b-befd-9e7f8b3c3536}, !- Handle
  Tucscon-Davis-Monthan AFB March .4% Condns DB=>MCWB, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fcc5af3b-93b2-472d-b137-f52287227d16}, !- Handle
  Tucscon-Davis-Monthan AFB April .4% Condns DB=>MCWB, !- Name
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {14e8e791-e2ea-48e9-b4ec-045d878a4905}, !- Handle
  Tucscon-Davis-Monthan AFB May .4% Condns DB=>MCWB, !- Name
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {58cf8830-d1e1-4ab2-918e-f2203ced035f}, !- Handle
  Tucscon-Davis-Monthan AFB June .4% Condns DB=>MCWB, !- Name
  42.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b8a6bc8-579a-4ae2-ab56-535bebaed1f7}, !- Handle
  Tucscon-Davis-Monthan AFB July .4% Condns DB=>MCWB, !- Name
  42.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d0589c28-6d2e-48a6-a3ed-cb67f93453ee}, !- Handle
  Tucscon-Davis-Monthan AFB August .4% Condns DB=>MCWB, !- Name
  41.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f54123d8-df22-436e-ba18-6aab0e4fdced}, !- Handle
  Tucscon-Davis-Monthan AFB September .4% Condns DB=>MCWB, !- Name
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {199a16b3-39f2-48dc-8f95-5f1253c60555}, !- Handle
  Tucscon-Davis-Monthan AFB October .4% Condns DB=>MCWB, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {815b978a-59fb-4f69-ac77-9569e6c5487a}, !- Handle
  Tucscon-Davis-Monthan AFB November .4% Condns DB=>MCWB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3de5e1d0-16e9-4e8f-ba2b-87df236da621}, !- Handle
  Tucscon-Davis-Monthan AFB December .4% Condns DB=>MCWB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.261,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {90499eec-9deb-4fb2-aacc-7fa9df096cac}, !- Handle
  Tucscon-Davis-Monthan AFB January 2% Condns DB=>MCWB, !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.634;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ac3592b-8a36-4f88-9a2a-f54fd1c1cd21}, !- Handle
  Tucscon-Davis-Monthan AFB February 2% Condns DB=>MCWB, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee15e390-bf39-4522-88a7-512a0ee129e8}, !- Handle
  Tucscon-Davis-Monthan AFB March 2% Condns DB=>MCWB, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e40ace75-ee69-40ae-851e-aa7a2175f2e6}, !- Handle
  Tucscon-Davis-Monthan AFB April 2% Condns DB=>MCWB, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {11a18def-e83f-4247-81ec-e654db8733f3}, !- Handle
  Tucscon-Davis-Monthan AFB May 2% Condns DB=>MCWB, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {244acc35-5f48-441d-bd7a-9e4b936c3ce6}, !- Handle
  Tucscon-Davis-Monthan AFB June 2% Condns DB=>MCWB, !- Name
  40.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {af13dee3-a0db-46a3-badb-a31e47ff3b05}, !- Handle
  Tucscon-Davis-Monthan AFB July 2% Condns DB=>MCWB, !- Name
  40.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {89ce6890-006b-4448-94f3-a7bc11a4126b}, !- Handle
  Tucscon-Davis-Monthan AFB August 2% Condns DB=>MCWB, !- Name
  39.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {efa70fc4-0730-4c8b-8492-e3864c2acfb1}, !- Handle
  Tucscon-Davis-Monthan AFB September 2% Condns DB=>MCWB, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d77969c-fadc-40e8-afc8-22e9d215dbdd}, !- Handle
  Tucscon-Davis-Monthan AFB October 2% Condns DB=>MCWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6caeeec0-f1d0-4a43-bf53-49e50bd7b7c1}, !- Handle
  Tucscon-Davis-Monthan AFB November 2% Condns DB=>MCWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7bb76d2-1930-4814-b61e-6a9dfb7a319a}, !- Handle
  Tucscon-Davis-Monthan AFB December 2% Condns DB=>MCWB, !- Name
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.261,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c2a1ba81-8402-41f0-8f70-e072c731353e}, !- Handle
  Tucscon-Davis-Monthan AFB January .4% Condns WB=>MCDB, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.634;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8d9a7eab-d3f1-412c-bf82-219f864bc217}, !- Handle
  Tucscon-Davis-Monthan AFB February .4% Condns WB=>MCDB, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {19ea7e91-f988-4128-8090-cdb3a5137a89}, !- Handle
  Tucscon-Davis-Monthan AFB March .4% Condns WB=>MCDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d730b79-7e06-4dbf-9314-b3b54e5e0eb0}, !- Handle
  Tucscon-Davis-Monthan AFB April .4% Condns WB=>MCDB, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9aed8f18-aa26-4b55-a01f-7863f279b287}, !- Handle
  Tucscon-Davis-Monthan AFB May .4% Condns WB=>MCDB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {57ec2491-3f20-4854-a37a-d201c30a05e3}, !- Handle
  Tucscon-Davis-Monthan AFB June .4% Condns WB=>MCDB, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e813210-ba30-49a1-b3a5-e4b1503ed579}, !- Handle
  Tucscon-Davis-Monthan AFB July .4% Condns WB=>MCDB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {13155c20-50ce-4bd2-9ffb-6fa128b513fb}, !- Handle
  Tucscon-Davis-Monthan AFB August .4% Condns WB=>MCDB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b63f8334-2ddd-48c7-8374-557629f15b12}, !- Handle
  Tucscon-Davis-Monthan AFB September .4% Condns WB=>MCDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b3b2a18-d804-491a-9e8e-738fe07efc71}, !- Handle
  Tucscon-Davis-Monthan AFB October .4% Condns WB=>MCDB, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b7b1345-eb5a-4612-8311-8fcf21bf21f9}, !- Handle
  Tucscon-Davis-Monthan AFB November .4% Condns WB=>MCDB, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {264d2af3-3124-4ec5-a11f-f6d68382badb}, !- Handle
  Tucscon-Davis-Monthan AFB December .4% Condns WB=>MCDB, !- Name
  17.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.261,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0be1a6ae-ad50-4dd6-9505-3061750c11f0}, !- Handle
  Tucscon-Davis-Monthan AFB January 2% Condns WB=>MCDB, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.634;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d142f9d-c6a2-4fb0-bbdd-1db857685c10}, !- Handle
  Tucscon-Davis-Monthan AFB February 2% Condns WB=>MCDB, !- Name
  19.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea3c0258-79df-45a0-935c-ba74d4ff8127}, !- Handle
  Tucscon-Davis-Monthan AFB March 2% Condns WB=>MCDB, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b5c54b9-b409-4165-860a-894594f4ce1b}, !- Handle
  Tucscon-Davis-Monthan AFB April 2% Condns WB=>MCDB, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8c3d14a2-76c1-47c3-b335-d24ec7d35bee}, !- Handle
  Tucscon-Davis-Monthan AFB May 2% Condns WB=>MCDB, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5494ef76-4818-4906-b99f-65bb1f846e08}, !- Handle
  Tucscon-Davis-Monthan AFB June 2% Condns WB=>MCDB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {83121688-42a3-4c1a-8df8-f689486e75f1}, !- Handle
  Tucscon-Davis-Monthan AFB July 2% Condns WB=>MCDB, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1e39f370-c2e7-4144-854d-00b1e08d188e}, !- Handle
  Tucscon-Davis-Monthan AFB August 2% Condns WB=>MCDB, !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fcd12924-d32a-438f-865e-de591ebfa4d8}, !- Handle
  Tucscon-Davis-Monthan AFB September 2% Condns WB=>MCDB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {68df9183-5f3f-4662-9d82-dd192c34308c}, !- Handle
  Tucscon-Davis-Monthan AFB October 2% Condns WB=>MCDB, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {795ad10f-f3e9-410e-a3bf-1433a5511bfa}, !- Handle
  Tucscon-Davis-Monthan AFB November 2% Condns WB=>MCDB, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb73f89a-eae8-4467-a721-d49195d2ef87}, !- Handle
  Tucscon-Davis-Monthan AFB December 2% Condns WB=>MCDB, !- Name
  19.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.261,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {78cbe1d5-f135-409a-ae89-993d21e77027}, !- Handle
  Tucscon-Davis-Monthan AFB January 5% Condns DB=>MCWB, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.634;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9c3fe49-5d5f-4e41-b4bc-472ab39eb3fd}, !- Handle
  Tucscon-Davis-Monthan AFB February 5% Condns DB=>MCWB, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {27eee340-6b59-4881-96b3-41fcaa37b8f0}, !- Handle
  Tucscon-Davis-Monthan AFB March 5% Condns DB=>MCWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.536;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {81b5936d-eb8e-4bea-8049-c29ca28a220c}, !- Handle
  Tucscon-Davis-Monthan AFB April 5% Condns DB=>MCWB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6dd750b6-3bcb-4cc3-8226-bda17a661493}, !- Handle
  Tucscon-Davis-Monthan AFB May 5% Condns DB=>MCWB, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  18,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2beb558-fda2-4490-8fef-2a5021983814}, !- Handle
  Tucscon-Davis-Monthan AFB June 5% Condns DB=>MCWB, !- Name
  39.7,                                   !- Maximum Dry-Bulb Temperature {C}
  17.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcf8a093-6279-4242-8440-cf79e686de3e}, !- Handle
  Tucscon-Davis-Monthan AFB July 5% Condns DB=>MCWB, !- Name
  39.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9938b5a-edcf-46ea-ab05-4dd824b0dd07}, !- Handle
  Tucscon-Davis-Monthan AFB August 5% Condns DB=>MCWB, !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7b5fb87-1e85-4399-b3fc-1fab508bb703}, !- Handle
  Tucscon-Davis-Monthan AFB September 5% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {27759dcd-9ae4-4ee4-8509-062e79af4dfa}, !- Handle
  Tucscon-Davis-Monthan AFB October 5% Condns DB=>MCWB, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a3368c7-6b05-4a73-ae72-f6fb571c4d9c}, !- Handle
  Tucscon-Davis-Monthan AFB November 5% Condns DB=>MCWB, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aaa1f174-be57-4947-8e24-674ea855dbef}, !- Handle
  Tucscon-Davis-Monthan AFB December 5% Condns DB=>MCWB, !- Name
  21.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  91976,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.261,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.628;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:RadianceParameters,
  {57df7a3c-9f64-4f94-bc2b-edfeb29dabec}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5ccf790f-2ae0-4d30-9dbc-c08c7bbaba72}; !- Handle

OS:OutputControl:ReportingTolerances,
  {45dd8d04-26a3-4500-bd4a-5cfb53a6cc07}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {aec63274-f65d-4919-8b49-519057a32d09}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f67dcb88-dd51-48f0-85c8-bb55b4b23725}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d1e1e756-834d-496a-916b-c4a510c47971}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {db919853-d6cb-4463-9107-a120acc9a408}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {69b1edcc-ffc0-4d07-9238-3acdf8812d52}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {819f87aa-aa7b-4abf-b3cd-785e98512804}; !- Handle

OS:WeatherFile,
  {c28a7013-f8bf-4d2a-951a-29e065be139e}, !- Handle
  Tucscon-Davis-Monthan AFB,              !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722745,                                 !- WMO Number
  32.167,                                 !- Latitude {deg}
  -110.883,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  809,                                    !- Elevation {m}
  USA_AZ_Tucson-Davis-Monthan.AFB.722745_TMY3.epw, !- Url
  01A0A2CA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

