
OS:Version,
  {4dd4f81d-4fd8-45ad-a9fb-4c6914322439}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Building,
  {bf364bc7-0ade-422a-ae12-e268a4884703}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7a593bb2-bef6-4f69-bc77-06b68e1a5690}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {d8dee0f9-432f-4e80-84c8-ec78aea37c8b}; !- Handle

OS:Site,
  {bc850514-df1e-4063-bd17-95f17dda60af}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9602a7e0-2f32-49f3-9a2e-2e565189b981}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior;                !- Solar Distribution

OS:Sizing:Parameters,
  {ebc23299-f090-43ef-95cd-760197f21820}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Timestep,
  {863acf4b-0036-4b30-85f3-0232cff02607}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {672cfbe1-dac1-4be4-9980-d068109cfe24}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2f8905c6-481e-4e06-a1da-90718612ec1a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4a4e228d-8fba-4f9a-b167-b2f1a712f864}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  3,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8a0588e6-1792-4ec3-a12e-ba3446efcfb7}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {08928d63-9058-41c0-a503-46f0e00f0206}, !- Handle
  Honolulu Intl Arpt,                     !- City
  HI,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  911820,                                 !- WMO Number
  21.32,                                  !- Latitude {deg}
  -157.93,                                !- Longitude {deg}
  -10,                                    !- Time Zone {hr}
  2,                                      !- Elevation {m}
  C:/Users/admin/masterwin/thermal/epw/USA_HI_Honolulu.Intl.AP.911820_TMY3/USA_HI_Honolulu.Intl.AP.911820_TMY3.epw, !- Url
  FAFD839F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {fb8a70e2-f91c-4a9a-9d1c-99b5ea79216b}, !- Handle
  Honolulu Intl Arpt Ann Htg 99.6% Condns DB, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {585d4eb6-c638-4ca2-8093-e354e2dbc45b}, !- Handle
  Honolulu Intl Arpt Ann Htg 99% Condns DB, !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {06c8a4b2-536b-4a8f-8c1b-6efe541560b5}, !- Handle
  Honolulu Intl Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fc3a7fd4-2799-464c-b4c1-36bb8c3c0f52}, !- Handle
  Honolulu Intl Arpt Ann Hum_n 99% Condns DP=>MCDB, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0de7eb88-461a-4d6b-8ec5-465750bfa804}, !- Handle
  Honolulu Intl Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  24.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8f802270-35ed-4b65-a215-4cf07894948e}, !- Handle
  Honolulu Intl Arpt Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  9.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f301d835-bf54-4ab3-872a-248f3361b362}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b197e7ac-a1bd-468c-9192-9a5b382df7b5}, !- Handle
  Honolulu Intl Arpt Ann Clg 1% Condns DB=>MWB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {408c39b6-0bab-463e-98a5-2e35b112bb13}, !- Handle
  Honolulu Intl Arpt Ann Clg 2% Condns DB=>MWB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8be28340-07a8-4523-9a9b-25a845d153fc}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc43b40c-6007-4d44-8319-b91589671077}, !- Handle
  Honolulu Intl Arpt Ann Clg 1% Condns WB=>MDB, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {488ae47c-84aa-4ba1-8922-3e5834a3e354}, !- Handle
  Honolulu Intl Arpt Ann Clg 2% Condns WB=>MDB, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e538add-3983-405f-b1ba-4446fe277379}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce19e912-a0ff-4e6d-96ec-1297c56aec83}, !- Handle
  Honolulu Intl Arpt Ann Clg 1% Condns DP=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f459d77-6ef4-4845-9a85-7c6716697af7}, !- Handle
  Honolulu Intl Arpt Ann Clg 2% Condns DP=>MDB, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {08ab0c23-05d0-46dd-bd4d-56d7ed126385}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f74977e0-5b2b-4457-bf08-f380d6ced26b}, !- Handle
  Honolulu Intl Arpt Ann Clg 1% Condns Enth=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3895f42b-02cc-42a6-b439-e949e5a93afa}, !- Handle
  Honolulu Intl Arpt Ann Clg 2% Condns Enth=>MDB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Site:WaterMainsTemperature,
  {1de86028-2107-4e06-8253-310adf4c0f8f}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {e26aa59e-5a8c-4078-b37c-d085e4178186}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1;                                      !- Climate Zone Value 1

OS:Output:Variable,
  {dc88575e-62eb-49e5-8d03-970363055e88}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e2bbc71-8053-49ba-827c-ce9f3f85ad94}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ec2cc689-a160-4e45-a3a2-9d22d10abf7c}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8ca7da2-8487-4081-8c70-7b9dfcf755dc}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3987e446-770e-4f18-92d5-b16342bacc09}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {081f146e-5f76-4de6-ba72-327054494e97}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {26ccf0b2-e5bc-4d9e-a580-9f772c812937}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af6e26c4-03bd-4aab-983b-c325efc87182}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c974e447-3d6f-46b1-bccc-8aedc0e3a3e1}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a2a53f7a-156d-44a3-a94d-263e9ef0a265}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {89110521-2b47-4db5-8fee-b65a4b51f8ed}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35413c2d-c79a-44be-9b3a-552474f08212}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {28420b31-aadf-41b8-b304-eef3e0512cfa}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8678cde7-2d02-4174-bd18-aa437b3edf6a}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d14fe892-c756-449f-a03c-5ee6835bd744}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8c969204-9f32-4067-8195-e17d14a1a9d6}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {375b602b-6517-4d41-833e-af6f6adeaa21}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f98c139a-0405-4a0c-8acd-01d913df84cf}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {637d168d-cb0a-4f6b-961e-44f94669c143}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39c1c378-4a1e-4a5e-961b-f4dc480073d5}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {154f8d01-eec4-4706-ab92-32c31655e48a}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3f88cc8e-512a-40fd-a8f4-13fd21303cc7}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b74e81c-13d3-4e7e-9826-3a36d55519e0}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe8a41f2-2477-4385-b73a-a0a7f7f9ff7f}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Surface Inside Face Conduction Heat Transfer Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {41d66fdd-81f4-48de-9d3e-b76532071780}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f02e1cc-4ab3-4e3a-872a-51cc978f843a}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2779d822-8bf2-4617-a4fd-0b89482db6a2}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {641d5c4d-01fa-4692-b830-0d924fc2d15c}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09066135-1e1e-4f94-8e28-f35105288dd0}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c6357466-09a9-45a8-a510-51cc863835c8}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {20a39123-8c65-4f41-a17a-c8973c18bafd}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3de4c2ef-db93-4fcb-8c1b-1185b0e8dafa}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cee4dcf9-6c4c-45e9-89f0-e78e35adfd06}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f2400d41-f68b-44b7-a8f4-df5d67debbc4}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4c6373c7-dd28-485d-977d-883baac966b4}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {81a9a7d3-3ccf-4fdf-ab0f-d25c30044039}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {29f55e69-f1d9-454f-b243-bb09f2a8333d}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2cfd76be-11c8-41be-a5a6-a6c58ea877bf}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e707af6-5864-4d1d-95a7-81fd7f3c3441}, !- Handle
  Output Variable 39,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {795e0f0e-1111-47f4-a3a6-7fee0e677751}, !- Handle
  Output Variable 40,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e7eaee0-23d3-43b2-b25b-34289d8a6f5b}, !- Handle
  Output Variable 41,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1ec7922-59d4-499e-913c-4beed54180c0}, !- Handle
  Output Variable 42,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2419e3a0-52e3-4d9f-8999-ad0439781373}, !- Handle
  Output Variable 43,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0250a794-3196-4394-a1a8-68fa3a6c4807}, !- Handle
  Output Variable 44,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d199036-0e83-4516-a835-63a0321e63d6}, !- Handle
  Output Variable 45,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3069ac0a-5798-43c8-ad39-e8953cc7cae2}, !- Handle
  Output Variable 46,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5e13302a-6bae-458a-803a-bb003e5cb762}, !- Handle
  Output Variable 47,                     !- Name
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f25fdabf-a40d-4cc7-8c7b-729112193ead}, !- Handle
  Output Variable 48,                     !- Name
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d4775c09-e47a-4f5e-81f2-aef99d52f428}, !- Handle
  Output Variable 49,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b9f77b1-02d7-4f1a-abbf-2d1df88c54ca}, !- Handle
  Output Variable 50,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f48506a4-5852-4b59-8340-0d499630aa5d}, !- Handle
  Output Variable 51,                     !- Name
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3a4b45a2-c680-48be-8e2e-56c487b586ee}, !- Handle
  Output Variable 52,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ebcb988-b141-4d9e-bd6f-f766c9c2ac96}, !- Handle
  Output Variable 53,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb307d9f-cfea-4829-86a8-32cad441a737}, !- Handle
  Output Variable 54,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b2ec24a-8cd2-47e6-9974-1af786eafe94}, !- Handle
  Output Variable 55,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Latent Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d1f1e40-ebcd-4c0d-bf41-f64733d1764c}, !- Handle
  Output Variable 56,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Latent Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9cd4f4ee-05d9-40d6-a3bc-82c7741d01d0}, !- Handle
  Output Variable 57,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36074f2f-1332-4bda-815d-dcbc0b567315}, !- Handle
  Output Variable 58,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e105b22-ccb5-490f-b295-31e0886529d8}, !- Handle
  Output Variable 59,                     !- Name
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {fe0ab1ac-392e-412e-81b0-19e7035ee85f}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {c6cf7601-4566-4051-932e-818bbaa42104}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5e5bb70b-0d4a-4633-8634-301547a0c24b}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  {ff6bfd3b-ea27-4592-83a5-4baf5d0921ab}, !- Default Day Schedule Name
  {a809c83f-292a-4f79-abc2-61b37d965dc9}, !- Summer Design Day Schedule Name
  {603af7dd-ee6b-49e0-aa42-9a8284ee00b2}, !- Winter Design Day Schedule Name
  {07e19ffb-627f-44a1-8c38-177efa4e72b0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {ff6bfd3b-ea27-4592-83a5-4baf5d0921ab}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {05d3b9d3-1c3b-4977-bee8-de3c10fdb4b9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {49daf01f-771c-4536-bc13-ae29a9675d82}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c4eeb3a-2914-49e2-a362-70ad723378dd}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d7c9d542-ef98-46ac-8d0f-c97499fac45c}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {07e19ffb-627f-44a1-8c38-177efa4e72b0}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default 1,    !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a809c83f-292a-4f79-abc2-61b37d965dc9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {603af7dd-ee6b-49e0-aa42-9a8284ee00b2}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1601e772-2730-43f3-ae22-0ff9dffa54d1}, !- Handle
  Schedule Rule 1,                        !- Name
  {5e5bb70b-0d4a-4633-8634-301547a0c24b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9004a321-99b3-461f-987f-5693b022f410}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9004a321-99b3-461f-987f-5693b022f410}, !- Handle
  Schedule Day 1,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cb1299da-41e1-4310-b81b-57097a2d8d01}, !- Handle
  Schedule Rule 2,                        !- Name
  {5e5bb70b-0d4a-4633-8634-301547a0c24b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0753ee15-f2c1-4dd5-91dc-33d14a8e5c0e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0753ee15-f2c1-4dd5-91dc-33d14a8e5c0e}, !- Handle
  Schedule Day 2,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {4e6e59a7-a77a-48ff-bd8e-2fd287767a59}, !- Handle
  L2Plenum_586e5011_Setpoint_ClgSetp,     !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {3109a396-ae51-47c7-9c12-a9defcfc0609}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3109a396-ae51-47c7-9c12-a9defcfc0609}, !- Handle
  L2Plenum_586e5011_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b68bc0-d2dc-4da3-84f0-da800c91199c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  {545bd970-ff2c-4edd-bbde-97569d790060}, !- Default Day Schedule Name
  {003d238e-f9c9-4073-a70d-ab3f0d0d974e}, !- Summer Design Day Schedule Name
  {2644bf70-b866-432c-997b-3e3fd4a52265}, !- Winter Design Day Schedule Name
  {94715e8e-6042-4475-ab28-5b76dcef5fbd}; !- Holiday Schedule Name

OS:Schedule:Day,
  {545bd970-ff2c-4edd-bbde-97569d790060}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {bc63de50-8373-4d36-afcc-56ceb4a69d53}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c51b90c9-131b-47a0-b651-740bc184688c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7441010e-804f-4e63-b8b7-a2f706d7e313}, !- Handle
  Schedule Day 5,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35f1c30d-e11f-41d5-8b7b-1c86a16896fc}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {afa8fe2d-8d72-47b1-a891-3c6000dfe6b5}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {94715e8e-6042-4475-ab28-5b76dcef5fbd}, !- Handle
  Schedule Day 6,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {003d238e-f9c9-4073-a70d-ab3f0d0d974e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2644bf70-b866-432c-997b-3e3fd4a52265}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f7a448a-ec01-4054-9454-589879141a43}, !- Handle
  Schedule Rule 3,                        !- Name
  {a4b68bc0-d2dc-4da3-84f0-da800c91199c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {542a4b82-0d2e-4fca-afd0-bdb2dd612a7f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {542a4b82-0d2e-4fca-afd0-bdb2dd612a7f}, !- Handle
  Schedule Day 3,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {c825758c-1053-45f7-a101-f5f8cc769719}, !- Handle
  Schedule Rule 4,                        !- Name
  {a4b68bc0-d2dc-4da3-84f0-da800c91199c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a7bc7b3-1fcb-4a68-94f4-08c1eff386a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a7bc7b3-1fcb-4a68-94f4-08c1eff386a8}, !- Handle
  Schedule Day 4,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0e452703-048b-402e-9ccf-76c7f116c419}, !- Handle
  Schedule Rule 5,                        !- Name
  {a4b68bc0-d2dc-4da3-84f0-da800c91199c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {caaa976b-b09c-4b8c-bdc3-33c2c818635c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caaa976b-b09c-4b8c-bdc3-33c2c818635c}, !- Handle
  Schedule Day 7,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {230bbe00-b7ab-4e76-821c-2a4eb3e7de19}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  {e5702bd9-8fa3-4af1-aa49-cc5de06a7ae4}, !- Default Day Schedule Name
  {79741b2c-49dd-4ba2-80c3-ebb84c0cb461}, !- Summer Design Day Schedule Name
  {7d0ac895-5940-4a24-8d2e-291902b2b124}, !- Winter Design Day Schedule Name
  {f901f712-7f46-443e-8513-9d4213d75533}; !- Holiday Schedule Name

OS:Schedule:Day,
  {e5702bd9-8fa3-4af1-aa49-cc5de06a7ae4}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f8907e5e-862c-4519-8222-b0224501cdb2}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {57a26559-f5a6-4c8e-9b80-bef72e57ed75}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f901f712-7f46-443e-8513-9d4213d75533}, !- Handle
  OfficeMedium ACTIVITY_SCH Default 1,    !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {79741b2c-49dd-4ba2-80c3-ebb84c0cb461}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day 1, !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7d0ac895-5940-4a24-8d2e-291902b2b124}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day 1, !- Name
  {59ca0bf7-813d-4c1f-9140-21c292ad1322}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75865460-a9ff-4a30-be15-757d7f4c26cf}, !- Handle
  L2Plenum_586e5011_Setpoint_HtgSetp,     !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {294b3233-cefd-4df9-9518-763144e38809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {294b3233-cefd-4df9-9518-763144e38809}, !- Handle
  L2Plenum_586e5011_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1edcccb1-f3d7-4be1-928f-17e6a84be7da}, !- Handle
  Room-South_845d63a8_Setpoint_ClgSetp,   !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {a29f816c-6917-46bd-a276-c7bec5672e8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a29f816c-6917-46bd-a276-c7bec5672e8e}, !- Handle
  Room-South_845d63a8_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa88a38f-ca4d-47bf-8ac3-14f606a6d8e2}, !- Handle
  Room-West_335aa896_Setpoint_ClgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {e969ee9c-c737-46b2-b7c4-8e8c1113eb95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e969ee9c-c737-46b2-b7c4-8e8c1113eb95}, !- Handle
  Room-West_335aa896_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {78377419-1505-44a6-a28b-a66af8d29663}, !- Handle
  Room-East_28ec93f6_Setpoint_ClgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {b666485c-188b-45c1-9cf6-4b0a6d27f903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b666485c-188b-45c1-9cf6-4b0a6d27f903}, !- Handle
  Room-East_28ec93f6_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {15a050c3-166f-42f6-9c77-35a2ec08de84}, !- Handle
  Room-South_845d63a8_Setpoint_HtgSetp,   !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {e70426a0-d337-4724-a996-95936c0f1783}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e70426a0-d337-4724-a996-95936c0f1783}, !- Handle
  Room-South_845d63a8_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f791d18-9b4f-46af-931e-8ffaba3da34a}, !- Handle
  Room-East_28ec93f6_Setpoint_HtgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {2320f491-628d-4e69-9718-c2cf28ea1873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2320f491-628d-4e69-9718-c2cf28ea1873}, !- Handle
  Room-East_28ec93f6_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3135e412-cbee-4efe-8392-bbcca0c274f6}, !- Handle
  Room-North_09903db0_Setpoint_ClgSetp,   !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {4144fa86-35ab-41c8-a519-be7ffa850384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4144fa86-35ab-41c8-a519-be7ffa850384}, !- Handle
  Room-North_09903db0_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {07296e41-1236-4300-9596-adebb837144c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  {79e70db6-29ca-41da-aecf-6531a4a13999}, !- Default Day Schedule Name
  {10a81652-0607-4788-be24-e8594ada7b7a}, !- Summer Design Day Schedule Name
  {ac78b752-4f00-46aa-8fe6-6ddb705df6a6}, !- Winter Design Day Schedule Name
  {cfe28f91-4f43-423c-b448-dabd49e79cd6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {79e70db6-29ca-41da-aecf-6531a4a13999}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {46b9f638-c217-44bb-bf1a-7bad9f78e3a8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf6b6cad-031f-4510-af4e-bd31b5473c64}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e44f6760-eb4d-4284-a8c0-52c9072321a8}, !- Handle
  Schedule Day 9,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ee24397-7bc5-4e3c-a12a-8bdbfcfc1fcf}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {64ad28eb-d5fd-49e7-a4c4-f92efd0e524e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {cfe28f91-4f43-423c-b448-dabd49e79cd6}, !- Handle
  Schedule Day 10,                        !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10a81652-0607-4788-be24-e8594ada7b7a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac78b752-4f00-46aa-8fe6-6ddb705df6a6}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day 1, !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62feb78e-02e2-4966-80a2-69b98de6e5b7}, !- Handle
  Schedule Rule 6,                        !- Name
  {07296e41-1236-4300-9596-adebb837144c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ac4fcd7-3449-4fd7-8a1d-3b23412492d5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ac4fcd7-3449-4fd7-8a1d-3b23412492d5}, !- Handle
  Schedule Day 8,                         !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {f82bc310-bd7a-43d4-bcc1-500ee317f72f}, !- Handle
  Schedule Rule 7,                        !- Name
  {07296e41-1236-4300-9596-adebb837144c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac23f9d8-7b02-4940-af62-803d38ce9f52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac23f9d8-7b02-4940-af62-803d38ce9f52}, !- Handle
  Schedule Day 11,                        !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Rule,
  {766f4b57-8249-4440-87a8-079ab075b008}, !- Handle
  Schedule Rule 8,                        !- Name
  {07296e41-1236-4300-9596-adebb837144c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f87d9be6-6f6f-4871-960e-1c8cadaa46c8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f87d9be6-6f6f-4871-960e-1c8cadaa46c8}, !- Handle
  Schedule Day 12,                        !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {1be10b10-0277-46f4-af2c-1fb2a409418c}, !- Handle
  Room-Core_6055cef5_Setpoint_ClgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {3860b12b-c349-4297-9529-fadb6db30a17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3860b12b-c349-4297-9529-fadb6db30a17}, !- Handle
  Room-Core_6055cef5_Setpoint_ClgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {61844bca-3849-4a2f-8972-5da5f3337a36}, !- Handle
  Room-North_09903db0_Setpoint_HtgSetp,   !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {f52299ad-daa2-435e-804d-41ec7c740fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f52299ad-daa2-435e-804d-41ec7c740fbd}, !- Handle
  Room-North_09903db0_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7896f7f3-4ebe-4e5a-ac08-586226900b6d}, !- Handle
  Room-Core_6055cef5_Setpoint_HtgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {1d204f1c-66da-4e0e-a009-afe84c86e4d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d204f1c-66da-4e0e-a009-afe84c86e4d5}, !- Handle
  Room-Core_6055cef5_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d5b0de3-90d3-47b4-ad2d-49ef3bffa16b}, !- Handle
  Room-West_335aa896_Setpoint_HtgSetp,    !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  {e72cd0d9-fa60-4dab-81f4-a4a41d03912e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e72cd0d9-fa60-4dab-81f4-a4a41d03912e}, !- Handle
  Room-West_335aa896_Setpoint_HtgSetp_Day Schedule, !- Name
  {e556a063-9f2a-4ce1-9cb9-c3ad10628b31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Material:NoMass,
  {51f4450c-0015-4f68-8eef-e4d358184018}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5cd7cad9-5c10-4c13-907a-e67badb8d708}, !- Handle
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4c52e33-15f5-45f2-8678-b5e3cf845de1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4a3cfed6-7324-42ac-a4f0-5325d57fd85a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0e4f7781-a128-4f89-a6dd-2590c327a3d7}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {12cb8824-6283-49f9-9e3a-413a465b76ee}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7c10aa6d-25fa-4fd2-b0de-cccf14c89c7c}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {acc41aa3-3637-4ba4-8ee1-768276c5c7eb}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Material,
  {213dd60f-40ec-49b2-8faf-ef9b62bd78d9}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1aaf46f5-c7bc-4d3e-b6f3-d0b74c44f831}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d134d6d8-39f2-4809-ab19-00f4f507f7c4}, !- Handle
  Typical Insulation-R21,                 !- Name
  MediumSmooth,                           !- Roughness
  3.69831386000758,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {e7130059-eac9-45c9-a9ff-4f815bd74cb7}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {afd108c6-112e-4db6-8cfb-2cedd56e690e}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {af545a63-b7ee-492e-9700-09f619ca0993}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {ccb6c2b8-d684-47a4-b8b5-ff8b3d40096d}, !- Handle
  Typical Insulation-R1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.176110183809885,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {920750f9-da92-4a88-9788-121b6bce11de}, !- Handle
  U 0.57 SHGC 0.25 Simple Glazing,        !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Material:NoMass,
  {b887cead-c707-4154-9eed-01776a98c6ae}, !- Handle
  Typical Insulation-R3,                  !- Name
  MediumSmooth,                           !- Roughness
  0.528330551429654,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {5797f4ea-b76a-4ef4-92f3-3e08b0b022dd}, !- Handle
  U 0.75 SHGC 0.35 Simple Glazing,        !- Name
  4.2585,                                 !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Material:NoMass,
  {2a870a57-ef0e-4892-bd27-ab12ce3d0011}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d62fae4a-5cf5-48e0-954a-b35edc83118f}, !- Handle
  Typical Insulated Metal Door-R3,        !- Name
  ,                                       !- Surface Rendering Name
  {4a3cfed6-7324-42ac-a4f0-5325d57fd85a}, !- Layer 1
  {b887cead-c707-4154-9eed-01776a98c6ae}; !- Layer 2

OS:Construction,
  {41c741bb-5116-40fe-917f-a7cf87a1a47a}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {af545a63-b7ee-492e-9700-09f619ca0993}, !- Layer 1
  {acc41aa3-3637-4ba4-8ee1-768276c5c7eb}, !- Layer 2
  {e7130059-eac9-45c9-a9ff-4f815bd74cb7}; !- Layer 3

OS:Construction,
  {d1f99554-d476-4f8c-ab33-a5c0353f1360}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R9, !- Name
  ,                                       !- Surface Rendering Name
  {213dd60f-40ec-49b2-8faf-ef9b62bd78d9}, !- Layer 1
  {12cb8824-6283-49f9-9e3a-413a465b76ee}, !- Layer 2
  {5cd7cad9-5c10-4c13-907a-e67badb8d708}, !- Layer 3
  {12cb8824-6283-49f9-9e3a-413a465b76ee}; !- Layer 4

OS:Construction,
  {f33073d1-b33d-44e7-b497-e07226445e80}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0e4f7781-a128-4f89-a6dd-2590c327a3d7}, !- Layer 1
  {afd108c6-112e-4db6-8cfb-2cedd56e690e}, !- Layer 2
  {2a870a57-ef0e-4892-bd27-ab12ce3d0011}; !- Layer 3

OS:Construction,
  {e9c61c5f-bdd7-4cbe-a218-9dc06215eaa7}, !- Handle
  U 0.57 SHGC 0.25 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {920750f9-da92-4a88-9788-121b6bce11de}; !- Layer 1

OS:Construction,
  {48edd752-b935-483a-99f9-3f39060953df}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0e4f7781-a128-4f89-a6dd-2590c327a3d7}, !- Layer 1
  {1aaf46f5-c7bc-4d3e-b6f3-d0b74c44f831}; !- Layer 2

OS:Construction,
  {76ff43d2-0287-49d2-91b5-380c0e80fb91}, !- Handle
  Typical IEAD Roof - Highly Reflective-R21, !- Name
  ,                                       !- Surface Rendering Name
  {7c10aa6d-25fa-4fd2-b0de-cccf14c89c7c}, !- Layer 1
  {d134d6d8-39f2-4809-ab19-00f4f507f7c4}, !- Layer 2
  {c4c52e33-15f5-45f2-8678-b5e3cf845de1}; !- Layer 3

OS:Construction,
  {ef306bda-8cc9-442a-8b27-d375a281441a}, !- Handle
  U 0.75 SHGC 0.35 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {5797f4ea-b76a-4ef4-92f3-3e08b0b022dd}; !- Layer 1

OS:Construction,
  {060c923a-c66b-4df0-97a2-bfa21d8a28fe}, !- Handle
  Typical Overhead Door-R4,               !- Name
  ,                                       !- Surface Rendering Name
  {51f4450c-0015-4f68-8eef-e4d358184018}; !- Layer 1

OS:Construction,
  {84063376-b3a8-41b1-a143-f3a6b002677d}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R3, !- Name
  ,                                       !- Surface Rendering Name
  {213dd60f-40ec-49b2-8faf-ef9b62bd78d9}, !- Layer 1
  {12cb8824-6283-49f9-9e3a-413a465b76ee}, !- Layer 2
  {ccb6c2b8-d684-47a4-b8b5-ff8b3d40096d}, !- Layer 3
  {12cb8824-6283-49f9-9e3a-413a465b76ee}, !- Layer 4
  {2a870a57-ef0e-4892-bd27-ab12ce3d0011}; !- Layer 5

OS:DefaultConstructionSet,
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Handle
  2016::ClimateZone1::SteelFramed,        !- Name
  {3e535473-8a33-40ba-af80-dcb7ed3179bd}, !- Default Exterior Surface Constructions Name
  {31e2af73-9d61-4bf0-bc05-491faab396d1}, !- Default Interior Surface Constructions Name
  {9aff094b-bc85-443f-8b97-ffd4def565a1}, !- Default Ground Contact Surface Constructions Name
  {6350451f-b991-4d45-a53a-121773149401}, !- Default Exterior SubSurface Constructions Name
  {00b4d202-831d-40c7-a1f4-495ff7ba3cc1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {31e2af73-9d61-4bf0-bc05-491faab396d1}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3e535473-8a33-40ba-af80-dcb7ed3179bd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {84063376-b3a8-41b1-a143-f3a6b002677d}, !- Floor Construction Name
  {d1f99554-d476-4f8c-ab33-a5c0353f1360}, !- Wall Construction Name
  {76ff43d2-0287-49d2-91b5-380c0e80fb91}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9aff094b-bc85-443f-8b97-ffd4def565a1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f33073d1-b33d-44e7-b497-e07226445e80}, !- Floor Construction Name
  {48edd752-b935-483a-99f9-3f39060953df}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {00b4d202-831d-40c7-a1f4-495ff7ba3cc1}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6350451f-b991-4d45-a53a-121773149401}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e9c61c5f-bdd7-4cbe-a218-9dc06215eaa7}, !- Fixed Window Construction Name
  {e9c61c5f-bdd7-4cbe-a218-9dc06215eaa7}, !- Operable Window Construction Name
  {d62fae4a-5cf5-48e0-954a-b35edc83118f}, !- Door Construction Name
  {41c741bb-5116-40fe-917f-a7cf87a1a47a}, !- Glass Door Construction Name
  {060c923a-c66b-4df0-97a2-bfa21d8a28fe}, !- Overhead Door Construction Name
  {ef306bda-8cc9-442a-8b27-d375a281441a}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {e88b29ef-e035-4cdf-886b-86fc126f5a51}, !- Handle
  Plenum;                                 !- Name

OS:SpaceType,
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ffd6fc28-034e-4f9d-9224-88d4558b24ac}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {0714c8c4-98b5-4596-873d-8b0cb2e6af8b}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.053819552063942,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {47497774-0822-4fa8-966f-035819735405}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {0714c8c4-98b5-4596-873d-8b0cb2e6af8b}, !- People Definition Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space or SpaceType Name
  {5e5bb70b-0d4a-4633-8634-301547a0c24b}, !- Number of People Schedule Name
  {230bbe00-b7ab-4e76-821c-2a4eb3e7de19}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfb95d79-7999-41ae-9743-cfe26a92a0b8}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50e4eb6a-8c33-4552-96bc-10f86854e75c}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {dfb95d79-7999-41ae-9743-cfe26a92a0b8}, !- Lights Definition Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space or SpaceType Name
  {a4b68bc0-d2dc-4da3-84f0-da800c91199c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e709cbf7-3281-47a1-a674-6a6b953a8da0}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {545704ec-e820-4001-ade2-89e67f09290d}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {e709cbf7-3281-47a1-a674-6a6b953a8da0}, !- Electric Equipment Definition Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space or SpaceType Name
  {07296e41-1236-4300-9596-adebb837144c}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ffd6fc28-034e-4f9d-9224-88d4558b24ac}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {0dfa7641-61c7-4050-a1a3-1c182de98e35}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {23feb82b-5eb3-4238-851f-dd447624b109}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {e7b1d64b-6c02-422b-9b7c-d5b92cc37e62}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {44d89adf-7610-4206-a93f-ae8983c57150}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {51a0b711-b27d-4f70-bd45-c4889c2461c0}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {a93a798a-3c7c-4097-a591-fcd00538abf8}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {6e0da567-5685-442b-83f1-7a4624a0adf8}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {46dd210c-8eba-4eca-bd59-ec051ac9bf54}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2aab3d2c-29f4-407c-bb5f-35f48a44c231}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {1e4b5fcf-6ced-4cba-a55c-c37e6b0c6db5}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {4e286cfc-1c62-4704-8cf0-85552c5da7b8}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8c18ed78-db19-400d-9e44-84cae20144b2}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {d4fca668-90aa-46fa-9488-2cdd37167383}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8fc8fa9d-184b-4103-a45c-01d70f60fc2a}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e7b1d64b-6c02-422b-9b7c-d5b92cc37e62}; !- Layer 1

OS:Construction,
  {e4749e6b-c93e-4cde-af08-b7865058fbf2}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {d4fca668-90aa-46fa-9488-2cdd37167383}; !- Layer 1

OS:Construction,
  {5796d253-183a-499b-bd23-0d0e17b6dbbc}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {9327c829-7e96-4cfb-befb-9f6b9b868f90}; !- Layer 1

OS:Material,
  {9327c829-7e96-4cfb-befb-9f6b9b868f90}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {eff9734d-6d16-4e8e-bdc7-c6f46acc64bc}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {c9d4b343-290e-48fa-9eaf-05f29ad3d29e}; !- Layer 1

OS:Material,
  {c9d4b343-290e-48fa-9eaf-05f29ad3d29e}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}, !- Layer 1
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Layer 2
  {23feb82b-5eb3-4238-851f-dd447624b109}; !- Layer 3

OS:Construction,
  {0949b7de-a5f8-4a1e-8ead-d8aedaf62989}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6e0da567-5685-442b-83f1-7a4624a0adf8}, !- Layer 1
  {46dd210c-8eba-4eca-bd59-ec051ac9bf54}, !- Layer 2
  {6e0da567-5685-442b-83f1-7a4624a0adf8}; !- Layer 3

OS:Construction,
  {7d3ae363-0849-4bb9-a3dd-abd8d7e411f4}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {4e286cfc-1c62-4704-8cf0-85552c5da7b8}, !- Layer 1
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Layer 2
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 3
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}; !- Layer 4

OS:Construction,
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {23feb82b-5eb3-4238-851f-dd447624b109}, !- Layer 1
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Layer 2
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}; !- Layer 3

OS:Construction,
  {82edc95c-8069-4387-8b1c-7f038f040596}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 1
  {44d89adf-7610-4206-a93f-ae8983c57150}; !- Layer 2

OS:Construction,
  {6d976cf0-2b5b-49eb-a8d8-47ce36a14368}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {0dfa7641-61c7-4050-a1a3-1c182de98e35}, !- Layer 1
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 2
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}, !- Layer 3
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Layer 4
  {23feb82b-5eb3-4238-851f-dd447624b109}; !- Layer 5

OS:Construction,
  {f3fb9904-87ba-4924-832a-fd64c3dd8f5d}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2aab3d2c-29f4-407c-bb5f-35f48a44c231}, !- Layer 1
  {dfe8eb4d-efb5-4aae-9652-b8b41133ecfb}, !- Layer 2
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 3
  {46dd210c-8eba-4eca-bd59-ec051ac9bf54}, !- Layer 4
  {6e0da567-5685-442b-83f1-7a4624a0adf8}; !- Layer 5

OS:Construction,
  {e81a2d13-37b3-4013-a43e-48fbe4998b83}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 1
  {44d89adf-7610-4206-a93f-ae8983c57150}, !- Layer 2
  {46dd210c-8eba-4eca-bd59-ec051ac9bf54}, !- Layer 3
  {6e0da567-5685-442b-83f1-7a4624a0adf8}; !- Layer 4

OS:Construction:AirBoundary,
  {1dba8225-2feb-488e-996d-60999a3812c0}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {1f302426-03f1-4b3f-a511-42df9b48a9f5}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {8f8d15bd-bdc4-40a3-8296-4b2072965d65}, !- Layer 1
  {44d89adf-7610-4206-a93f-ae8983c57150}, !- Layer 2
  {bbdb796f-5bce-4f5e-a74a-8889017a06c5}, !- Layer 3
  {23feb82b-5eb3-4238-851f-dd447624b109}; !- Layer 4

OS:Construction,
  {feb77967-cd9c-4b6f-bc83-7e66a614a22b}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {1e4b5fcf-6ced-4cba-a55c-c37e6b0c6db5}, !- Layer 1
  {51a0b711-b27d-4f70-bd45-c4889c2461c0}, !- Layer 2
  {d4fca668-90aa-46fa-9488-2cdd37167383}; !- Layer 3

OS:Construction,
  {b24e59b8-31fa-4788-9952-f97ec52c33e6}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4e286cfc-1c62-4704-8cf0-85552c5da7b8}, !- Layer 1
  {8c18ed78-db19-400d-9e44-84cae20144b2}, !- Layer 2
  {4e286cfc-1c62-4704-8cf0-85552c5da7b8}; !- Layer 3

OS:DefaultConstructionSet,
  {7a593bb2-bef6-4f69-bc77-06b68e1a5690}, !- Handle
  Default Generic Construction Set,       !- Name
  {647d7c5c-4dd4-4e0f-97f0-3b50f2375fc3}, !- Default Exterior Surface Constructions Name
  {78bee46c-da9a-4e54-b337-c75fe929b3ad}, !- Default Interior Surface Constructions Name
  {74436de3-2b10-4c3f-bee5-b350b219cf8a}, !- Default Ground Contact Surface Constructions Name
  {21a3fc59-9022-446f-b567-0dfcc2a36573}, !- Default Exterior SubSurface Constructions Name
  {a55fb6c7-1bf6-4a09-8d69-6f37ff5f3d1e}, !- Default Interior SubSurface Constructions Name
  {1dba8225-2feb-488e-996d-60999a3812c0}, !- Interior Partition Construction Name
  {5796d253-183a-499b-bd23-0d0e17b6dbbc}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {0949b7de-a5f8-4a1e-8ead-d8aedaf62989}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {78bee46c-da9a-4e54-b337-c75fe929b3ad}, !- Handle
  Default Surface Constructions 4,        !- Name
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Floor Construction Name
  {0949b7de-a5f8-4a1e-8ead-d8aedaf62989}, !- Wall Construction Name
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {647d7c5c-4dd4-4e0f-97f0-3b50f2375fc3}, !- Handle
  Default Surface Constructions 5,        !- Name
  {7d3ae363-0849-4bb9-a3dd-abd8d7e411f4}, !- Floor Construction Name
  {f3fb9904-87ba-4924-832a-fd64c3dd8f5d}, !- Wall Construction Name
  {6d976cf0-2b5b-49eb-a8d8-47ce36a14368}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {74436de3-2b10-4c3f-bee5-b350b219cf8a}, !- Handle
  Default Surface Constructions 6,        !- Name
  {82edc95c-8069-4387-8b1c-7f038f040596}, !- Floor Construction Name
  {e81a2d13-37b3-4013-a43e-48fbe4998b83}, !- Wall Construction Name
  {1f302426-03f1-4b3f-a511-42df9b48a9f5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a55fb6c7-1bf6-4a09-8d69-6f37ff5f3d1e}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {e4749e6b-c93e-4cde-af08-b7865058fbf2}, !- Fixed Window Construction Name
  {e4749e6b-c93e-4cde-af08-b7865058fbf2}, !- Operable Window Construction Name
  {8fc8fa9d-184b-4103-a45c-01d70f60fc2a}, !- Door Construction Name
  {e4749e6b-c93e-4cde-af08-b7865058fbf2}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {21a3fc59-9022-446f-b567-0dfcc2a36573}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {feb77967-cd9c-4b6f-bc83-7e66a614a22b}, !- Fixed Window Construction Name
  {feb77967-cd9c-4b6f-bc83-7e66a614a22b}, !- Operable Window Construction Name
  {b24e59b8-31fa-4788-9952-f97ec52c33e6}, !- Door Construction Name
  {feb77967-cd9c-4b6f-bc83-7e66a614a22b}, !- Glass Door Construction Name
  {b24e59b8-31fa-4788-9952-f97ec52c33e6}, !- Overhead Door Construction Name
  {feb77967-cd9c-4b6f-bc83-7e66a614a22b}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {b889e65e-5b4c-4614-942c-bd19497776b7}, !- Handle
  Always On,                              !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  {ae459d25-13b9-422a-b0d7-d4dc8ae1e6e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae459d25-13b9-422a-b0d7-d4dc8ae1e6e4}, !- Handle
  Always On_Day Schedule,                 !- Name
  {4a306082-dac2-4df9-ae23-b1d83a158537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Handle
  Room-East_28ec93f6_Space,               !- Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Building Story Name
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}; !- Thermal Zone Name

OS:ThermalZone,
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- Handle
  Room-East_28ec93f6,                     !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41aeac40-f3c9-4ec0-8d0e-44548f9261e4}, !- Zone Air Inlet Port List
  {845205bc-ec58-4954-a8d6-bd14c9118934}, !- Zone Air Exhaust Port List
  {71cdb5e2-38b3-4dff-9491-c9bc0a2f50d8}, !- Zone Air Node Name
  {0e08fb76-23f4-41ec-8108-7c87942fad4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8d2eca6-0634-45e6-986e-698c988ec210}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f92ac0a8-beba-40e8-a164-5f7c468d481d}, !- Handle
  Node 1,                                 !- Name
  {71cdb5e2-38b3-4dff-9491-c9bc0a2f50d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71cdb5e2-38b3-4dff-9491-c9bc0a2f50d8}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- Source Object
  11,                                     !- Outlet Port
  {f92ac0a8-beba-40e8-a164-5f7c468d481d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41aeac40-f3c9-4ec0-8d0e-44548f9261e4}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- HVAC Component
  {29bd9283-8570-4d70-84db-a8285e1b2029}; !- Port 1

OS:PortList,
  {845205bc-ec58-4954-a8d6-bd14c9118934}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- HVAC Component
  {c2f35f7d-9ce4-40f5-b196-68f2c9b666e0}; !- Port 1

OS:PortList,
  {0e08fb76-23f4-41ec-8108-7c87942fad4d}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}; !- HVAC Component

OS:Sizing:Zone,
  {1cbeed32-a4a6-40ad-963a-c35690c71c56}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5dacd76e-ae3c-4583-a22a-4a06e36c7450}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20ef7882-42fe-41e6-b623-e44c4fbcf491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {3f4555e5-c2d6-41e9-aa0b-d8da58031a09}, !- Handle
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-East;                              !- Feature Value 1

OS:AdditionalProperties,
  {61c7080c-f9af-4c52-90e2-4ed7b5c02e49}, !- Handle
  {7223341e-858a-4d0a-bd90-bc8cd73a7a8c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-East;                              !- Feature Value 1

OS:BuildingStory,
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {aa2f46cd-5d18-495d-8264-031cb5150199}, !- Handle
  ExposedFloor_1_2b0152ea,                !- Name
  Floor,                                  !- Surface Type
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b54955c6-bead-4318-b621-70b573838836}, !- Handle
  {aa2f46cd-5d18-495d-8264-031cb5150199}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedFloor_1;                         !- Feature Value 1

OS:Surface,
  {b68777da-0a95-4e1c-bbe8-bb5f8f70a2cc}, !- Handle
  Rm1_Wall__2_a90611c1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc18f59-8453-424f-aae4-4b78f3e235f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e9eed7ce-c66a-4559-9747-46418270859e}, !- Handle
  {b68777da-0a95-4e1c-bbe8-bb5f8f70a2cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm1_Wall__2;                            !- Feature Value 1

OS:Surface,
  {750e7072-ae39-4016-97b5-8697b9aa698d}, !- Handle
  Rm1_Wall__3_582dc8f9,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71ea8d7-0e68-4539-bb5d-ccddcaf60ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72a38cdc-17a5-490d-af64-296d8fd8ae4d}, !- Handle
  {750e7072-ae39-4016-97b5-8697b9aa698d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm1_Wall__3;                            !- Feature Value 1

OS:Surface,
  {a58df1b4-c596-4f74-8bdb-41dbb28be55f}, !- Handle
  Rm1_Wall__4_8d16fe04,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7572cbad-25a2-40cf-9e2f-c3a726eb63a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {37a6e324-d342-460e-81ab-1903f0897d41}, !- Handle
  {a58df1b4-c596-4f74-8bdb-41dbb28be55f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm1_Wall__4;                            !- Feature Value 1

OS:Surface,
  {2f1e1e1b-991d-40cd-a631-a6c0c860b39b}, !- Handle
  Rm1_Wall__5_34427795,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1176c35f-855a-413f-bc5d-ba79eec63d55}, !- Handle
  {2f1e1e1b-991d-40cd-a631-a6c0c860b39b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm1_Wall__5;                            !- Feature Value 1

OS:SubSurface,
  {ab71085a-5115-44bf-b385-b5f63ba188e6}, !- Handle
  Windows_3_6277af53,                     !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {2f1e1e1b-991d-40cd-a631-a6c0c860b39b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0831842517852799, 6.29497421298318, !- X,Y,Z Vertex 1 {m}
  49.911, 0.0831842517852799, 4.98083378701682, !- X,Y,Z Vertex 2 {m}
  49.911, 33.1905157517853, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  49.911, 33.1905157517853, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a77a84d-e887-4013-9687-a5001d8d063f}, !- Handle
  Rm1_Wall__6_7d70b006,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850884ed-b381-4067-8464-59c3376a9ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3788c377-1718-40f1-81fb-2ee25c1307c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {da2e361e-27ba-401d-a234-5dfc52b6e0ee}, !- Handle
  {3a77a84d-e887-4013-9687-a5001d8d063f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm1_Wall__6;                            !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8d2eca6-0634-45e6-986e-698c988ec210}, !- Handle
  Room-East_28ec93f6_Setpoint,            !- Name
  {4f791d18-9b4f-46af-931e-8ffaba3da34a}, !- Heating Setpoint Temperature Schedule Name
  {78377419-1505-44a6-a28b-a66af8d29663}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Handle
  Room-North_09903db0_Space,              !- Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Building Story Name
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}; !- Thermal Zone Name

OS:ThermalZone,
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- Handle
  Room-North_09903db0,                    !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3237a5b-795b-4d87-b621-384aa0a79c2c}, !- Zone Air Inlet Port List
  {4a89f4cf-c658-492c-b5c0-823ebcf7fe22}, !- Zone Air Exhaust Port List
  {365c0750-4122-4ce9-8f54-bf26d7e7c3d7}, !- Zone Air Node Name
  {298b6691-81bb-4785-8a6a-35b13fef5679}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65c7c8e9-c1f6-4bb7-9477-f5eea0cebe11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ceefd17-a54e-414d-a414-67d38d3791f2}, !- Handle
  Node 2,                                 !- Name
  {365c0750-4122-4ce9-8f54-bf26d7e7c3d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365c0750-4122-4ce9-8f54-bf26d7e7c3d7}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- Source Object
  11,                                     !- Outlet Port
  {8ceefd17-a54e-414d-a414-67d38d3791f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3237a5b-795b-4d87-b621-384aa0a79c2c}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- HVAC Component
  {1a393207-1831-4830-b3df-ba303e8c280c}; !- Port 1

OS:PortList,
  {4a89f4cf-c658-492c-b5c0-823ebcf7fe22}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- HVAC Component
  {571fb877-e4a8-481a-93cd-1bb1e76b3305}; !- Port 1

OS:PortList,
  {298b6691-81bb-4785-8a6a-35b13fef5679}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}; !- HVAC Component

OS:Sizing:Zone,
  {d4c70dc3-c6e4-4622-b720-2c5f5c844be7}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc29b174-ab0d-42ce-8d93-5bb8f933d39a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc98e946-7dca-4b12-8b46-9aaf49145493}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {7b4ff159-de37-4ba1-b444-da2356e8be8a}, !- Handle
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-North;                             !- Feature Value 1

OS:AdditionalProperties,
  {01926fce-7394-42e1-8b2a-c197afaf72d0}, !- Handle
  {89cd06ce-e517-4e37-95c5-cfd1c02a31c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-North;                             !- Feature Value 1

OS:Surface,
  {456637de-f936-4469-8bb2-88fa9217609e}, !- Handle
  ExposedFloor_2_37a4dd34,                !- Name
  Floor,                                  !- Surface Type
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9f2ef6bb-5199-4bc6-b388-8b311e8b04b8}, !- Handle
  {456637de-f936-4469-8bb2-88fa9217609e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedFloor_2;                         !- Feature Value 1

OS:Surface,
  {edc18f59-8453-424f-aae4-4b78f3e235f3}, !- Handle
  Rm2_Wall__2_84102dac,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68777da-0a95-4e1c-bbe8-bb5f8f70a2cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6c83ec66-443e-402d-ab93-6ffb027c84a1}, !- Handle
  {edc18f59-8453-424f-aae4-4b78f3e235f3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm2_Wall__2;                            !- Feature Value 1

OS:Surface,
  {7bc6b21a-4615-417b-a48b-7a17939e915e}, !- Handle
  Rm2_Wall__3_c3abf31d,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7024,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7024;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c421884a-68ae-45ad-87a4-d0b50f3ebc9b}, !- Handle
  {7bc6b21a-4615-417b-a48b-7a17939e915e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm2_Wall__3;                            !- Feature Value 1

OS:SubSurface,
  {abc60ee8-7338-4668-9f95-01f1b7369eb6}, !- Handle
  Windows_4_6faf6c41,                     !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7bc6b21a-4615-417b-a48b-7a17939e915e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.785225018692, 33.2738, 6.29497421298318, !- X,Y,Z Vertex 1 {m}
  49.785225018692, 33.2738, 4.98083378701682, !- X,Y,Z Vertex 2 {m}
  0.124775018692016, 33.2738, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  0.124775018692016, 33.2738, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fe136e-244a-4499-a830-e5ce4d6b5306}, !- Handle
  Rm2_Wall__4_b2309cc1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2c722d-a465-4564-bdd3-8b4b59d77079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2d48398-b80b-4b05-b4d9-e128452b4133}, !- Handle
  {68fe136e-244a-4499-a830-e5ce4d6b5306}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm2_Wall__4;                            !- Feature Value 1

OS:Surface,
  {172bceba-23e2-4ccb-8ce6-a1c57c014adb}, !- Handle
  Rm2_Wall__5_108b585a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c64289-fa22-45fd-bfe9-8e0e07e4a860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7c281147-aac9-4baa-9575-79eff77a7e06}, !- Handle
  {172bceba-23e2-4ccb-8ce6-a1c57c014adb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm2_Wall__5;                            !- Feature Value 1

OS:Surface,
  {0e9a5024-d717-4e7b-953a-3d1cefebd5f0}, !- Handle
  Rm2_Wall__6_e5d7038a,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bf224a3-1c95-4064-927e-237b9c8fc721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15621ec-b4ec-4eed-96a0-1d9398cb4870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf7d6a0b-c628-49f4-83d0-6d7e475d877d}, !- Handle
  {0e9a5024-d717-4e7b-953a-3d1cefebd5f0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm2_Wall__6;                            !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {65c7c8e9-c1f6-4bb7-9477-f5eea0cebe11}, !- Handle
  Room-North_09903db0_Setpoint,           !- Name
  {61844bca-3849-4a2f-8972-5da5f3337a36}, !- Heating Setpoint Temperature Schedule Name
  {3135e412-cbee-4efe-8392-bbcca0c274f6}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Handle
  Room-West_335aa896_Space,               !- Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Building Story Name
  {55c2ffc2-a42d-414a-8134-a039267f08a7}; !- Thermal Zone Name

OS:ThermalZone,
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- Handle
  Room-West_335aa896,                     !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  359.555485104,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1644c7e5-95a9-42e1-aa9d-bae1b85976c9}, !- Zone Air Inlet Port List
  {2278aacc-bc2f-4fbe-8b1c-b9b95122e46a}, !- Zone Air Exhaust Port List
  {a018c794-e0cc-4d28-9a5e-41402d918187}, !- Zone Air Node Name
  {fe48b131-aec2-4fd6-9a4a-7cacf6b6603a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f6cb1f6-c6a6-4e8a-b43e-f8523d821009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e418f8c5-0e5f-4f9d-a636-cd2a927cfdab}, !- Handle
  Node 3,                                 !- Name
  {a018c794-e0cc-4d28-9a5e-41402d918187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a018c794-e0cc-4d28-9a5e-41402d918187}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- Source Object
  11,                                     !- Outlet Port
  {e418f8c5-0e5f-4f9d-a636-cd2a927cfdab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1644c7e5-95a9-42e1-aa9d-bae1b85976c9}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- HVAC Component
  {922f17b7-922f-4fb7-9041-721e9489c24e}; !- Port 1

OS:PortList,
  {2278aacc-bc2f-4fbe-8b1c-b9b95122e46a}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- HVAC Component
  {860070dd-a4a7-4f6b-b3db-76f499aacb7a}; !- Port 1

OS:PortList,
  {fe48b131-aec2-4fd6-9a4a-7cacf6b6603a}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}; !- HVAC Component

OS:Sizing:Zone,
  {223a6131-88a2-499d-ae6b-fe2f8cc6c0b9}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c110023-4108-47a7-b7b8-91462523fa0e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc51f7cd-2251-4f25-b5e1-ce7265acf3d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {fac77eb6-1941-49fd-980d-14d3e2ba2296}, !- Handle
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-West;                              !- Feature Value 1

OS:AdditionalProperties,
  {31f32911-805c-4b75-a307-cfd0b5976736}, !- Handle
  {55c2ffc2-a42d-414a-8134-a039267f08a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-West;                              !- Feature Value 1

OS:Surface,
  {d6708c8a-b1f8-4d4d-99b6-5a7d3045a883}, !- Handle
  ExposedFloor_3_aec65910,                !- Name
  Floor,                                  !- Surface Type
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {93fda2ea-9c0c-4fbf-9041-1128ac6a9c4e}, !- Handle
  {d6708c8a-b1f8-4d4d-99b6-5a7d3045a883}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedFloor_3;                         !- Feature Value 1

OS:Surface,
  {20dd56c2-1125-44aa-8bf6-dea614b54d32}, !- Handle
  Rm3_Wall__2_1f95a213,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbddcd2-6c10-450f-a0c6-0a1c3974407f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7024,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a686a118-3cc8-4ab2-adbf-0a1a17d1cf3e}, !- Handle
  {20dd56c2-1125-44aa-8bf6-dea614b54d32}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm3_Wall__2;                            !- Feature Value 1

OS:Surface,
  {245746ba-8d7b-4c61-89f6-d32d625cc5a8}, !- Handle
  Rm3_Wall__3_005d0ed7,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5467c28-901a-4718-8ffe-068c3eb33400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5e9f37f-4049-468e-88d3-e31ef2772eb5}, !- Handle
  {245746ba-8d7b-4c61-89f6-d32d625cc5a8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm3_Wall__3;                            !- Feature Value 1

OS:Surface,
  {6b2c722d-a465-4564-bdd3-8b4b59d77079}, !- Handle
  Rm3_Wall__4_8b89dbee,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68fe136e-244a-4499-a830-e5ce4d6b5306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7024;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {58ddb898-e319-4afb-8c3e-a0aadd3d4375}, !- Handle
  {6b2c722d-a465-4564-bdd3-8b4b59d77079}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm3_Wall__4;                            !- Feature Value 1

OS:Surface,
  {4980ba44-71de-4a84-9e35-cce05dae8f97}, !- Handle
  Rm3_Wall__5_5e2d6a7c,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7024;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {042e88f5-3323-4055-8748-67d95d80cf89}, !- Handle
  {4980ba44-71de-4a84-9e35-cce05dae8f97}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm3_Wall__5;                            !- Feature Value 1

OS:SubSurface,
  {11d1408e-cb7c-44dd-b1d4-20b813d4c9c5}, !- Handle
  Windows_1_29f15e1e,                     !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4980ba44-71de-4a84-9e35-cce05dae8f97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.1905157517853, 6.29497421298318,  !- X,Y,Z Vertex 1 {m}
  0, 33.1905157517853, 4.98083378701682,  !- X,Y,Z Vertex 2 {m}
  0, 0.0831842517852799, 4.98083378701682, !- X,Y,Z Vertex 3 {m}
  0, 0.0831842517852799, 6.29497421298318; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b634a88-59f6-4780-9b67-1b6ccb0a3ec7}, !- Handle
  Rm3_Wall__6_fce13322,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c26f1c4-bb69-4e91-8308-133b52dcb9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7621f5-93b2-40fe-b4c8-b2233b4091fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7024,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7024,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a60ce49-5574-4c8a-b665-346cf6a64b10}, !- Handle
  {0b634a88-59f6-4780-9b67-1b6ccb0a3ec7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm3_Wall__6;                            !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f6cb1f6-c6a6-4e8a-b43e-f8523d821009}, !- Handle
  Room-West_335aa896_Setpoint,            !- Name
  {1d5b0de3-90d3-47b4-ad2d-49ef3bffa16b}, !- Heating Setpoint Temperature Schedule Name
  {fa88a38f-ca4d-47bf-8ac3-14f606a6d8e2}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Handle
  Room-South_845d63a8_Space,              !- Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Building Story Name
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}; !- Thermal Zone Name

OS:ThermalZone,
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- Handle
  Room-South_845d63a8,                    !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  567.97434792,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {030e70db-6133-4fd1-b1cd-bcb459d9ba01}, !- Zone Air Inlet Port List
  {6a5c1816-3881-44ab-8d1a-94e92ebcc680}, !- Zone Air Exhaust Port List
  {dfe84ef0-1407-4526-ac22-bbfde6a9f8c0}, !- Zone Air Node Name
  {5c779353-719b-4371-8245-b65772cdb2d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa82357c-157e-4a95-9866-ba5cee11377f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd315e46-03df-499b-a9e7-0c2f09897645}, !- Handle
  Node 4,                                 !- Name
  {dfe84ef0-1407-4526-ac22-bbfde6a9f8c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfe84ef0-1407-4526-ac22-bbfde6a9f8c0}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- Source Object
  11,                                     !- Outlet Port
  {dd315e46-03df-499b-a9e7-0c2f09897645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {030e70db-6133-4fd1-b1cd-bcb459d9ba01}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- HVAC Component
  {042bca74-f253-42a7-b829-2ba001b1b35d}; !- Port 1

OS:PortList,
  {6a5c1816-3881-44ab-8d1a-94e92ebcc680}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- HVAC Component
  {78e8b3f0-290e-4537-9244-8f55200b02e5}; !- Port 1

OS:PortList,
  {5c779353-719b-4371-8245-b65772cdb2d7}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}; !- HVAC Component

OS:Sizing:Zone,
  {f7fb4693-fe7d-4f32-be5d-9da9f729f9ac}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc10b0ee-130e-4543-8961-a7afc1c18aaf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf5b4603-5cff-4884-889e-73d430786a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {460c2fa8-7d8f-4cbe-8e58-b46485b534f0}, !- Handle
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-South;                             !- Feature Value 1

OS:AdditionalProperties,
  {9b7b078c-28f5-4e58-9232-7da6380dd91a}, !- Handle
  {788e1465-a643-4ca1-8369-3a3d6c4f12e3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-South;                             !- Feature Value 1

OS:Surface,
  {25eff18d-8f31-4d99-b8cf-8da581b4239d}, !- Handle
  ExposedFloor_4_d4289094,                !- Name
  Floor,                                  !- Surface Type
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54ee48d7-ed6d-4bf8-b3b0-09dc0820d01e}, !- Handle
  {25eff18d-8f31-4d99-b8cf-8da581b4239d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedFloor_4;                         !- Feature Value 1

OS:Surface,
  {ffbddcd2-6c10-450f-a0c6-0a1c3974407f}, !- Handle
  Rm4_Wall__2_5097c4d3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20dd56c2-1125-44aa-8bf6-dea614b54d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7024;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bfda3bac-b2b1-457e-bb86-5dbb89da5d42}, !- Handle
  {ffbddcd2-6c10-450f-a0c6-0a1c3974407f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm4_Wall__2;                            !- Feature Value 1

OS:Surface,
  {fbef5d92-a201-4824-8503-214798d44571}, !- Handle
  Rm4_Wall__3_09c5a21d,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7024,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7024;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e085884-5218-43e5-8718-02b687565c04}, !- Handle
  {fbef5d92-a201-4824-8503-214798d44571}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm4_Wall__3;                            !- Feature Value 1

OS:SubSurface,
  {4e205060-0760-4025-bbbf-72a7137e3da0}, !- Handle
  Windows_2_9973903f,                     !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {fbef5d92-a201-4824-8503-214798d44571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.124775018692016, 0, 6.29497421298318, !- X,Y,Z Vertex 1 {m}
  0.124775018692016, 0, 4.98083378701682, !- X,Y,Z Vertex 2 {m}
  49.785225018692, 0, 4.98083378701682,   !- X,Y,Z Vertex 3 {m}
  49.785225018692, 0, 6.29497421298318;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7572cbad-25a2-40cf-9e2f-c3a726eb63a0}, !- Handle
  Rm4_Wall__4_5761f62c,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a58df1b4-c596-4f74-8bdb-41dbb28be55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d94f997e-c01e-4544-8613-8a8b6c6c61dc}, !- Handle
  {7572cbad-25a2-40cf-9e2f-c3a726eb63a0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm4_Wall__4;                            !- Feature Value 1

OS:Surface,
  {90e31402-03da-429e-bd9a-1c165db2aac0}, !- Handle
  Rm4_Wall__5_ed162c65,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe63dba-e375-4fc6-8625-1f142ca370d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {710e39fb-5bfc-45ec-a09f-01474779b0ba}, !- Handle
  {90e31402-03da-429e-bd9a-1c165db2aac0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm4_Wall__5;                            !- Feature Value 1

OS:Surface,
  {f1c2b496-b8cf-416c-98ba-6907a5b8344b}, !- Handle
  Rm4_Wall__6_deefe125,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5508fc80-e672-43ae-8307-098409ac7092}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {362416bb-7857-4382-914c-5b8324133dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7024,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7024,                      !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0a8917ad-f73f-4a62-bf26-ce0ca70984b4}, !- Handle
  {f1c2b496-b8cf-416c-98ba-6907a5b8344b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm4_Wall__6;                            !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa82357c-157e-4a95-9866-ba5cee11377f}, !- Handle
  Room-South_845d63a8_Setpoint,           !- Name
  {15a050c3-166f-42f6-9c77-35a2ec08de84}, !- Heating Setpoint Temperature Schedule Name
  {1edcccb1-f3d7-4be1-928f-17e6a84be7da}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Handle
  Room-Core_6055cef5_Space,               !- Name
  {64260301-2c6f-4c3a-a4f8-e1aa412e71d9}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd9edabe-1322-4b2c-bfc6-883f21f227a2}, !- Building Story Name
  {40ad8620-1b0b-49cf-9416-debd15166478}; !- Thermal Zone Name

OS:ThermalZone,
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- Handle
  Room-Core_6055cef5,                     !- Name
  ,                                       !- Multiplier
  2.74,                                   !- Ceiling Height {m}
  2695.336785084,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06efa5b6-3977-46c4-b776-ba1aee9b3243}, !- Zone Air Inlet Port List
  {d09c6d82-7c31-45a2-aeea-92aad57953e0}, !- Zone Air Exhaust Port List
  {c82834b5-9255-4d2e-ab1e-4243d1bbb428}, !- Zone Air Node Name
  {5dddcdb5-bbd3-4cc9-a5ef-4fca61a58ce5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6128eab0-9828-4080-b121-d1cba0a26b04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5aea9c55-6616-4c1f-bb97-4b5865e12e2f}, !- Handle
  Node 5,                                 !- Name
  {c82834b5-9255-4d2e-ab1e-4243d1bbb428}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c82834b5-9255-4d2e-ab1e-4243d1bbb428}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- Source Object
  11,                                     !- Outlet Port
  {5aea9c55-6616-4c1f-bb97-4b5865e12e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06efa5b6-3977-46c4-b776-ba1aee9b3243}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- HVAC Component
  {49efe2eb-4838-4e4c-9253-a1312d55434d}; !- Port 1

OS:PortList,
  {d09c6d82-7c31-45a2-aeea-92aad57953e0}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- HVAC Component
  {0077c698-991a-4661-a1c2-d2646e436b58}; !- Port 1

OS:PortList,
  {5dddcdb5-bbd3-4cc9-a5ef-4fca61a58ce5}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}; !- HVAC Component

OS:Sizing:Zone,
  {77da1ff6-ae35-4948-a37d-b4524a83b160}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4430569-8738-4b3e-8fcd-328a6e683f7e}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d099b8c-78c2-42d3-a534-2d8434bf2e0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {94ca6619-72ef-4804-93c3-3167ffac0a69}, !- Handle
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-Core;                              !- Feature Value 1

OS:AdditionalProperties,
  {a4d87911-f28d-403a-ab7b-8e79c30c689b}, !- Handle
  {40ad8620-1b0b-49cf-9416-debd15166478}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room-Core;                              !- Feature Value 1

OS:Surface,
  {ed5dd8bc-9164-4453-8d50-1a2a5a04669f}, !- Handle
  ExposedFloor_5_75c8dc1d,                !- Name
  Floor,                                  !- Surface Type
  {432a3fcd-cd2a-4bb9-8bd6-852cc8f0a739}, !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b98fa7a5-2aa3-4613-a46f-78f353c5a469}, !- Handle
  {ed5dd8bc-9164-4453-8d50-1a2a5a04669f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedFloor_5;                         !- Feature Value 1

OS:Surface,
  {e5467c28-901a-4718-8ffe-068c3eb33400}, !- Handle
  Rm5_Wall__2_ee5148af,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245746ba-8d7b-4c61-89f6-d32d625cc5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.7024;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {295a6f59-63c0-43bd-8082-5e9ead74e15c}, !- Handle
  {e5467c28-901a-4718-8ffe-068c3eb33400}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm5_Wall__2;                            !- Feature Value 1

OS:Surface,
  {efe63dba-e375-4fc6-8625-1f142ca370d2}, !- Handle
  Rm5_Wall__3_786d8c52,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e31402-03da-429e-bd9a-1c165db2aac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7024;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75031f5b-75b3-4176-b03b-dd64d104abc9}, !- Handle
  {efe63dba-e375-4fc6-8625-1f142ca370d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm5_Wall__3;                            !- Feature Value 1

OS:Surface,
  {b71ea8d7-0e68-4539-bb5d-ccddcaf60ed5}, !- Handle
  Rm5_Wall__4_b2a4c1d9,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750e7072-ae39-4016-97b5-8697b9aa698d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf9e899b-850c-496f-9ae8-8a3e01bef4eb}, !- Handle
  {b71ea8d7-0e68-4539-bb5d-ccddcaf60ed5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm5_Wall__4;                            !- Feature Value 1

OS:Surface,
  {36c64289-fa22-45fd-bfe9-8e0e07e4a860}, !- Handle
  Rm5_Wall__5_7d7ca6b5,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {172bceba-23e2-4ccb-8ce6-a1c57c014adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7024,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7024;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4335914e-4bb7-4b2b-8dc4-32054b19f495}, !- Handle
  {36c64289-fa22-45fd-bfe9-8e0e07e4a860}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm5_Wall__5;                            !- Feature Value 1

OS:Surface,
  {7da6b3c5-785e-418e-ada0-1f0b79406683}, !- Handle
  Rm5_Wall__6_cd319055,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {177e835f-f742-46f5-be50-38c8a6369468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925ec71a-1adf-4fe9-9bd9-4c3cd21fc3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 6.7024,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.7024,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7024,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7024;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {947c99fd-3119-41ab-a54c-6dd4982d7aa3}, !- Handle
  {7da6b3c5-785e-418e-ada0-1f0b79406683}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Rm5_Wall__6;                            !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {6128eab0-9828-4080-b121-d1cba0a26b04}, !- Handle
  Room-Core_6055cef5_Setpoint,            !- Name
  {7896f7f3-4ebe-4e5a-ac08-586226900b6d}, !- Heating Setpoint Temperature Schedule Name
  {1be10b10-0277-46f4-af2c-1fb2a409418c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Handle
  L2Plenum_586e5011_Space,                !- Name
  {e88b29ef-e035-4cdf-886b-86fc126f5a51}, !- Space Type Name
  {622648af-7370-4e2a-8060-b029bc9cdc0d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6f7aa2d-3af8-42ad-b3e4-89f17c18affe}, !- Building Story Name
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}; !- Thermal Zone Name

OS:ThermalZone,
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}, !- Handle
  L2Plenum_586e5011,                      !- Name
  ,                                       !- Multiplier
  1.22,                                   !- Ceiling Height {m}
  2026.088930796,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a5f1ce3-7ff6-49aa-afd2-2a8d88dead58}, !- Zone Air Inlet Port List
  {1c09d665-f48a-4f8a-b356-6e446036bfee}, !- Zone Air Exhaust Port List
  {78dae123-f6c9-4746-9540-3d98103786a1}, !- Zone Air Node Name
  {1dbec759-214b-4646-8bf0-d6ff55a4815b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {009b980b-0450-44e0-a9a2-3fabb211b00e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0881a3ce-6d85-4203-80c0-12707b099883}, !- Handle
  Node 6,                                 !- Name
  {78dae123-f6c9-4746-9540-3d98103786a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78dae123-f6c9-4746-9540-3d98103786a1}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}, !- Source Object
  11,                                     !- Outlet Port
  {0881a3ce-6d85-4203-80c0-12707b099883}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a5f1ce3-7ff6-49aa-afd2-2a8d88dead58}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}; !- HVAC Component

OS:PortList,
  {1c09d665-f48a-4f8a-b356-6e446036bfee}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}; !- HVAC Component

OS:PortList,
  {1dbec759-214b-4646-8bf0-d6ff55a4815b}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}; !- HVAC Component

OS:Sizing:Zone,
  {3e47a564-e3d6-43ed-948b-08d5cbdc9664}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {035e2455-18ea-4cb3-ba1d-51381a57a5a9}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}; !- Thermal Zone

OS:AdditionalProperties,
  {0d075242-e745-4acd-8faa-5fa5ea5bac6b}, !- Handle
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  L2Plenum;                               !- Feature Value 1

OS:AdditionalProperties,
  {b9add49f-0a2f-4291-a013-7687cb9084ac}, !- Handle
  {a6a4157e-6b97-4736-9c4c-b972976b7a5a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  L2Plenum;                               !- Feature Value 1

OS:BuildingStory,
  {d6f7aa2d-3af8-42ad-b3e4-89f17c18affe}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {925ec71a-1adf-4fe9-9bd9-4c3cd21fc3e7}, !- Handle
  Face_8ee06d48,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da6b3c5-785e-418e-ada0-1f0b79406683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.339, 28.7018, 6.7048,                !- X,Y,Z Vertex 1 {m}
  45.339, 4.572, 6.7048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 6.7048;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72729f8f-2569-4dd6-ac9a-ae60456a6590}, !- Handle
  {925ec71a-1adf-4fe9-9bd9-4c3cd21fc3e7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_8ee06d48;                          !- Feature Value 1

OS:Surface,
  {76a57a89-2a95-4441-8c68-706656f2459d}, !- Handle
  ExposedCeiling__1_fdd06173,             !- Name
  RoofCeiling,                            !- Surface Type
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5082afb1-6345-4575-b2f4-d22c7a80ca60}, !- Handle
  {76a57a89-2a95-4441-8c68-706656f2459d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedCeiling__1;                      !- Feature Value 1

OS:Surface,
  {362416bb-7857-4382-914c-5b8324133dae}, !- Handle
  Face_44db65f2,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c2b496-b8cf-416c-98ba-6907a5b8344b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 6.7048;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3807debd-32e1-470c-8fef-289a3a3b1b25}, !- Handle
  {362416bb-7857-4382-914c-5b8324133dae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_44db65f2;                          !- Feature Value 1

OS:Surface,
  {45a8b8b7-dc72-4fec-94fc-7d039edd76b5}, !- Handle
  Face_8012685e,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d42c3f3-4982-4929-8157-eb1d7fe70cfb}, !- Handle
  {45a8b8b7-dc72-4fec-94fc-7d039edd76b5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_8012685e;                          !- Feature Value 1

OS:Surface,
  {f4c6aca0-ac23-4a60-b6ee-3d4c085d8c3f}, !- Handle
  ExposedCeiling__2_a4436865,             !- Name
  RoofCeiling,                            !- Surface Type
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  45.339, 4.572, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {936e07c9-7218-430f-919b-70833e570a46}, !- Handle
  {f4c6aca0-ac23-4a60-b6ee-3d4c085d8c3f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedCeiling__2;                      !- Feature Value 1

OS:Surface,
  {4b7621f5-93b2-40fe-b4c8-b2233b4091fd}, !- Handle
  Face_c0c333a6,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b634a88-59f6-4780-9b67-1b6ccb0a3ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 6.7048,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.7048,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7048;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ed495f4f-83e3-4034-8c05-1cd9cf3420f5}, !- Handle
  {4b7621f5-93b2-40fe-b4c8-b2233b4091fd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_c0c333a6;                          !- Feature Value 1

OS:Surface,
  {da0bbe75-e557-4f13-aec8-6de5638db05b}, !- Handle
  Face_3962eaf9,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7048,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b3f130c6-f919-496d-b7dd-d845a668059a}, !- Handle
  {da0bbe75-e557-4f13-aec8-6de5638db05b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_3962eaf9;                          !- Feature Value 1

OS:Surface,
  {c4f64ff2-70cc-4c68-bfb7-62c06783ad69}, !- Handle
  ExposedCeiling__3_e781b5ea,             !- Name
  RoofCeiling,                            !- Surface Type
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.7018, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {df772837-e7ae-444e-a563-90f22461f956}, !- Handle
  {c4f64ff2-70cc-4c68-bfb7-62c06783ad69}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedCeiling__3;                      !- Feature Value 1

OS:Surface,
  {c15621ec-b4ec-4eed-96a0-1d9398cb4870}, !- Handle
  Face_ecdce910,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e9a5024-d717-4e7b-953a-3d1cefebd5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 6.7048,                !- X,Y,Z Vertex 2 {m}
  4.572, 28.7018, 6.7048,                 !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7048;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4e05a2d-4ce5-4ee3-abba-f3d99eeb3be2}, !- Handle
  {c15621ec-b4ec-4eed-96a0-1d9398cb4870}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_ecdce910;                          !- Feature Value 1

OS:Surface,
  {04e57aa4-b458-4721-aab8-e7be85935f3a}, !- Handle
  Face_d292124a,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7048,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5731215-e5ff-4890-86a6-61827cf598df}, !- Handle
  {04e57aa4-b458-4721-aab8-e7be85935f3a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_d292124a;                          !- Feature Value 1

OS:Surface,
  {95332e40-8255-4ff1-8952-8ad13c321bfd}, !- Handle
  ExposedCeiling__4_18177063,             !- Name
  RoofCeiling,                            !- Surface Type
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.7018, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0445330a-aa0f-42b5-a26e-e7207f89dc67}, !- Handle
  {95332e40-8255-4ff1-8952-8ad13c321bfd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedCeiling__4;                      !- Feature Value 1

OS:Surface,
  {3788c377-1718-40f1-81fb-2ee25c1307c5}, !- Handle
  Face_14defb85,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a77a84d-e887-4013-9687-a5001d8d063f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 6.7048,                  !- X,Y,Z Vertex 3 {m}
  45.339, 28.7018, 6.7048;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aacd72b1-00bc-4ad0-a37f-89a2066caf5e}, !- Handle
  {3788c377-1718-40f1-81fb-2ee25c1307c5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_14defb85;                          !- Feature Value 1

OS:Surface,
  {a7b7251a-053b-47d4-b56d-4ff5ee8a986e}, !- Handle
  Face_ad341a62,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7048,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7048,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1cdaa8a4-62a0-465a-8a18-170c6594808f}, !- Handle
  {a7b7251a-053b-47d4-b56d-4ff5ee8a986e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Face_ad341a62;                          !- Feature Value 1

OS:Surface,
  {371c4221-3c92-4939-81c0-f0dd366ab179}, !- Handle
  ExposedCeiling__5_99fc68e7,             !- Name
  RoofCeiling,                            !- Surface Type
  {f6bde08b-f8fa-4d51-92e3-d797044ae040}, !- Construction Name
  {3acaca81-a572-4da3-8141-875f023b9204}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.339, 28.7018, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.339, 4.572, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8daa3fc8-e290-43a7-927e-cdf07ce4543e}, !- Handle
  {371c4221-3c92-4939-81c0-f0dd366ab179}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ExposedCeiling__5;                      !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {009b980b-0450-44e0-a9a2-3fabb211b00e}, !- Handle
  L2Plenum_586e5011_Setpoint,             !- Name
  {75865460-a9ff-4a30-be15-757d7f4c26cf}, !- Heating Setpoint Temperature Schedule Name
  {4e6e59a7-a77a-48ff-bd8e-2fd287767a59}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {20ef7882-42fe-41e6-b623-e44c4fbcf491}, !- Handle
  Room-East_28ec93f6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {1639ad87-fe7c-499b-9faa-d46314fd2597}, !- Zone Supply Air Node Name
  {6538aed4-21d3-4fc3-8e52-c322e09dfaee}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a371331c-de7b-48ec-ac5e-62bc5bbf4b39}, !- Handle
  Node 7,                                 !- Name
  {c2f35f7d-9ce4-40f5-b196-68f2c9b666e0}, !- Inlet Port
  {1639ad87-fe7c-499b-9faa-d46314fd2597}; !- Outlet Port

OS:Connection,
  {c2f35f7d-9ce4-40f5-b196-68f2c9b666e0}, !- Handle
  {845205bc-ec58-4954-a8d6-bd14c9118934}, !- Source Object
  2,                                      !- Outlet Port
  {a371331c-de7b-48ec-ac5e-62bc5bbf4b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1639ad87-fe7c-499b-9faa-d46314fd2597}, !- Handle
  {a371331c-de7b-48ec-ac5e-62bc5bbf4b39}, !- Source Object
  3,                                      !- Outlet Port
  {20ef7882-42fe-41e6-b623-e44c4fbcf491}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52a4cca2-dadb-4a6b-8cdf-4735913ea4ff}, !- Handle
  Node 8,                                 !- Name
  {6538aed4-21d3-4fc3-8e52-c322e09dfaee}, !- Inlet Port
  {29bd9283-8570-4d70-84db-a8285e1b2029}; !- Outlet Port

OS:Connection,
  {29bd9283-8570-4d70-84db-a8285e1b2029}, !- Handle
  {52a4cca2-dadb-4a6b-8cdf-4735913ea4ff}, !- Source Object
  3,                                      !- Outlet Port
  {41aeac40-f3c9-4ec0-8d0e-44548f9261e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6538aed4-21d3-4fc3-8e52-c322e09dfaee}, !- Handle
  {20ef7882-42fe-41e6-b623-e44c4fbcf491}, !- Source Object
  4,                                      !- Outlet Port
  {52a4cca2-dadb-4a6b-8cdf-4735913ea4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {bc98e946-7dca-4b12-8b46-9aaf49145493}, !- Handle
  Room-North_09903db0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {a7df3298-2c02-4a55-97fe-c775352d1c1f}, !- Zone Supply Air Node Name
  {d864334f-b025-4a10-a303-0a243d426b6b}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9040eea2-c673-467d-931b-cae093661df7}, !- Handle
  Node 9,                                 !- Name
  {571fb877-e4a8-481a-93cd-1bb1e76b3305}, !- Inlet Port
  {a7df3298-2c02-4a55-97fe-c775352d1c1f}; !- Outlet Port

OS:Connection,
  {571fb877-e4a8-481a-93cd-1bb1e76b3305}, !- Handle
  {4a89f4cf-c658-492c-b5c0-823ebcf7fe22}, !- Source Object
  2,                                      !- Outlet Port
  {9040eea2-c673-467d-931b-cae093661df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7df3298-2c02-4a55-97fe-c775352d1c1f}, !- Handle
  {9040eea2-c673-467d-931b-cae093661df7}, !- Source Object
  3,                                      !- Outlet Port
  {bc98e946-7dca-4b12-8b46-9aaf49145493}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fe6cad8-ac37-45ef-8394-82b0cd3db11e}, !- Handle
  Node 10,                                !- Name
  {d864334f-b025-4a10-a303-0a243d426b6b}, !- Inlet Port
  {1a393207-1831-4830-b3df-ba303e8c280c}; !- Outlet Port

OS:Connection,
  {1a393207-1831-4830-b3df-ba303e8c280c}, !- Handle
  {5fe6cad8-ac37-45ef-8394-82b0cd3db11e}, !- Source Object
  3,                                      !- Outlet Port
  {d3237a5b-795b-4d87-b621-384aa0a79c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d864334f-b025-4a10-a303-0a243d426b6b}, !- Handle
  {bc98e946-7dca-4b12-8b46-9aaf49145493}, !- Source Object
  4,                                      !- Outlet Port
  {5fe6cad8-ac37-45ef-8394-82b0cd3db11e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fc51f7cd-2251-4f25-b5e1-ce7265acf3d4}, !- Handle
  Room-West_335aa896 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {9aae4354-5f06-4c34-9c43-439703202b19}, !- Zone Supply Air Node Name
  {b236710e-6280-4a4b-a9da-d83703454087}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bfa992e7-c56a-4c75-9554-aa48e305382c}, !- Handle
  Node 11,                                !- Name
  {860070dd-a4a7-4f6b-b3db-76f499aacb7a}, !- Inlet Port
  {9aae4354-5f06-4c34-9c43-439703202b19}; !- Outlet Port

OS:Connection,
  {860070dd-a4a7-4f6b-b3db-76f499aacb7a}, !- Handle
  {2278aacc-bc2f-4fbe-8b1c-b9b95122e46a}, !- Source Object
  2,                                      !- Outlet Port
  {bfa992e7-c56a-4c75-9554-aa48e305382c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aae4354-5f06-4c34-9c43-439703202b19}, !- Handle
  {bfa992e7-c56a-4c75-9554-aa48e305382c}, !- Source Object
  3,                                      !- Outlet Port
  {fc51f7cd-2251-4f25-b5e1-ce7265acf3d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f07c9b39-e98d-4710-b8d2-7d717d29974f}, !- Handle
  Node 12,                                !- Name
  {b236710e-6280-4a4b-a9da-d83703454087}, !- Inlet Port
  {922f17b7-922f-4fb7-9041-721e9489c24e}; !- Outlet Port

OS:Connection,
  {922f17b7-922f-4fb7-9041-721e9489c24e}, !- Handle
  {f07c9b39-e98d-4710-b8d2-7d717d29974f}, !- Source Object
  3,                                      !- Outlet Port
  {1644c7e5-95a9-42e1-aa9d-bae1b85976c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b236710e-6280-4a4b-a9da-d83703454087}, !- Handle
  {fc51f7cd-2251-4f25-b5e1-ce7265acf3d4}, !- Source Object
  4,                                      !- Outlet Port
  {f07c9b39-e98d-4710-b8d2-7d717d29974f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cf5b4603-5cff-4884-889e-73d430786a62}, !- Handle
  Room-South_845d63a8 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {af1c8d3e-8fe3-4f66-969d-a0ccaf49a131}, !- Zone Supply Air Node Name
  {4eca1845-9bc6-49b5-a428-1cce409b55bb}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {fbd8f992-134d-4106-82c9-406ce49729ad}, !- Handle
  Node 13,                                !- Name
  {78e8b3f0-290e-4537-9244-8f55200b02e5}, !- Inlet Port
  {af1c8d3e-8fe3-4f66-969d-a0ccaf49a131}; !- Outlet Port

OS:Connection,
  {78e8b3f0-290e-4537-9244-8f55200b02e5}, !- Handle
  {6a5c1816-3881-44ab-8d1a-94e92ebcc680}, !- Source Object
  2,                                      !- Outlet Port
  {fbd8f992-134d-4106-82c9-406ce49729ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1c8d3e-8fe3-4f66-969d-a0ccaf49a131}, !- Handle
  {fbd8f992-134d-4106-82c9-406ce49729ad}, !- Source Object
  3,                                      !- Outlet Port
  {cf5b4603-5cff-4884-889e-73d430786a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd58f7da-f1ba-4467-86e0-6aedeac3abad}, !- Handle
  Node 14,                                !- Name
  {4eca1845-9bc6-49b5-a428-1cce409b55bb}, !- Inlet Port
  {042bca74-f253-42a7-b829-2ba001b1b35d}; !- Outlet Port

OS:Connection,
  {042bca74-f253-42a7-b829-2ba001b1b35d}, !- Handle
  {cd58f7da-f1ba-4467-86e0-6aedeac3abad}, !- Source Object
  3,                                      !- Outlet Port
  {030e70db-6133-4fd1-b1cd-bcb459d9ba01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eca1845-9bc6-49b5-a428-1cce409b55bb}, !- Handle
  {cf5b4603-5cff-4884-889e-73d430786a62}, !- Source Object
  4,                                      !- Outlet Port
  {cd58f7da-f1ba-4467-86e0-6aedeac3abad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4d099b8c-78c2-42d3-a534-2d8434bf2e0a}, !- Handle
  Room-Core_6055cef5 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {662bf713-fabb-4bfc-abe3-5ed8beec3a9b}, !- Zone Supply Air Node Name
  {10dec3a0-9254-480a-8010-a3090cd636d8}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3abde12e-ebeb-44dc-92fa-38be26406928}, !- Handle
  Node 15,                                !- Name
  {0077c698-991a-4661-a1c2-d2646e436b58}, !- Inlet Port
  {662bf713-fabb-4bfc-abe3-5ed8beec3a9b}; !- Outlet Port

OS:Connection,
  {0077c698-991a-4661-a1c2-d2646e436b58}, !- Handle
  {d09c6d82-7c31-45a2-aeea-92aad57953e0}, !- Source Object
  2,                                      !- Outlet Port
  {3abde12e-ebeb-44dc-92fa-38be26406928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662bf713-fabb-4bfc-abe3-5ed8beec3a9b}, !- Handle
  {3abde12e-ebeb-44dc-92fa-38be26406928}, !- Source Object
  3,                                      !- Outlet Port
  {4d099b8c-78c2-42d3-a534-2d8434bf2e0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55b874b4-0128-4cdf-9be2-35d470ba25e9}, !- Handle
  Node 16,                                !- Name
  {10dec3a0-9254-480a-8010-a3090cd636d8}, !- Inlet Port
  {49efe2eb-4838-4e4c-9253-a1312d55434d}; !- Outlet Port

OS:Connection,
  {49efe2eb-4838-4e4c-9253-a1312d55434d}, !- Handle
  {55b874b4-0128-4cdf-9be2-35d470ba25e9}, !- Source Object
  3,                                      !- Outlet Port
  {06efa5b6-3977-46c4-b776-ba1aee9b3243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dec3a0-9254-480a-8010-a3090cd636d8}, !- Handle
  {4d099b8c-78c2-42d3-a534-2d8434bf2e0a}, !- Source Object
  4,                                      !- Outlet Port
  {55b874b4-0128-4cdf-9be2-35d470ba25e9}, !- Target Object
  2;                                      !- Inlet Port

